!- Unix Line endings 

Version,
    9.0;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    Yes;                     !- Do HVAC Sizing Simulation for Sizing Periods


Building,
    test_building,            !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    6;                        !- Number of Timesteps per Hour

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -20,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -20,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    2.3,                      !- Wind Speed
    180,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.1,                     !- Maximum DryBulb Temperature
    15.2,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    4,                        !- Wind Speed
    120,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    ,                         !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    bldg_light_sch,           !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.05,                     !- Field 10
    Until: 7:00,              !- Field 11
    0.1,                      !- Field 12
    Until: 8:00,              !- Field 13
    0.3,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.9,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 20:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 22:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 23:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.05,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 6:00,              !- Field 28
    0.05,                     !- Field 29
    Until: 8:00,              !- Field 30
    0.1,                      !- Field 31
    Until: 12:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.15,                     !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday,              !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Holidays,            !- Field 41
    Until: 24:00,             !- Field 42
    0.05,                     !- Field 43
    For: AllOtherDays,        !- Field 44
    Until: 24:00,             !- Field 45
    0.05;                     !- Field 46

SCHEDULE:COMPACT,
    bldg_occ_sch,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.05,                     !- Field 10
    Until: 7:00,              !- Field 11
    0.1,                      !- Field 12
    Until: 8:00,              !- Field 13
    0.3,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.9,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 20:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 22:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 23:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.05,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 6:00,              !- Field 28
    0.05,                     !- Field 29
    Until: 8:00,              !- Field 30
    0.1,                      !- Field 31
    Until: 12:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.15,                     !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday,              !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Holidays,            !- Field 41
    Until: 24:00,             !- Field 42
    0.05,                     !- Field 43
    For: AllOtherDays,        !- Field 44
    Until: 24:00,             !- Field 45
    0.05;                     !- Field 46

SCHEDULE:COMPACT,
    bldg_hvac_operation_sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.05,                     !- Field 10
    Until: 7:00,              !- Field 11
    0.1,                      !- Field 12
    Until: 8:00,              !- Field 13
    0.3,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.9,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 20:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 22:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 23:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.05,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 6:00,              !- Field 28
    0.05,                     !- Field 29
    Until: 8:00,              !- Field 30
    0.1,                      !- Field 31
    Until: 12:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.15,                     !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday,              !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Holidays,            !- Field 41
    Until: 24:00,             !- Field 42
    0.05,                     !- Field 43
    For: AllOtherDays,        !- Field 44
    Until: 24:00,             !- Field 45
    0.05;                     !- Field 46

SCHEDULE:COMPACT,
    bldg_htg_setp_sch,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.05,                     !- Field 10
    Until: 7:00,              !- Field 11
    0.1,                      !- Field 12
    Until: 8:00,              !- Field 13
    0.3,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.9,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 20:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 22:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 23:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.05,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 6:00,              !- Field 28
    0.05,                     !- Field 29
    Until: 8:00,              !- Field 30
    0.1,                      !- Field 31
    Until: 12:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.15,                     !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday,              !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Holidays,            !- Field 41
    Until: 24:00,             !- Field 42
    0.05,                     !- Field 43
    For: AllOtherDays,        !- Field 44
    Until: 24:00,             !- Field 45
    0.05;                     !- Field 46

SCHEDULE:COMPACT,
    bldg_clg_setp_sch,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.05,                     !- Field 10
    Until: 7:00,              !- Field 11
    0.1,                      !- Field 12
    Until: 8:00,              !- Field 13
    0.3,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.9,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 20:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 22:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 23:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.05,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 6:00,              !- Field 28
    0.05,                     !- Field 29
    Until: 8:00,              !- Field 30
    0.1,                      !- Field 31
    Until: 12:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.15,                     !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday,              !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Holidays,            !- Field 41
    Until: 24:00,             !- Field 42
    0.05,                     !- Field 43
    For: AllOtherDays,        !- Field 44
    Until: 24:00,             !- Field 45
    0.05;                     !- Field 46

SCHEDULE:COMPACT,
    bldg_electric_equipment_sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.05,                     !- Field 10
    Until: 7:00,              !- Field 11
    0.1,                      !- Field 12
    Until: 8:00,              !- Field 13
    0.3,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.9,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 20:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 22:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 23:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.05,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 6:00,              !- Field 28
    0.05,                     !- Field 29
    Until: 8:00,              !- Field 30
    0.1,                      !- Field 31
    Until: 12:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.15,                     !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday,              !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Holidays,            !- Field 41
    Until: 24:00,             !- Field 42
    0.05,                     !- Field 43
    For: AllOtherDays,        !- Field 44
    Until: 24:00,             !- Field 45
    0.05;                     !- Field 46

SCHEDULE:COMPACT,
    bldg_infiltration_sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.05,                     !- Field 10
    Until: 7:00,              !- Field 11
    0.1,                      !- Field 12
    Until: 8:00,              !- Field 13
    0.3,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.9,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 20:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 22:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 23:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.05,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 6:00,              !- Field 28
    0.05,                     !- Field 29
    Until: 8:00,              !- Field 30
    0.1,                      !- Field 31
    Until: 12:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.15,                     !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday,              !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Holidays,            !- Field 41
    Until: 24:00,             !- Field 42
    0.05,                     !- Field 43
    For: AllOtherDays,        !- Field 44
    Until: 24:00,             !- Field 45
    0.05;                     !- Field 46

SCHEDULE:COMPACT,
    activity_sch,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.05,                     !- Field 10
    Until: 7:00,              !- Field 11
    0.1,                      !- Field 12
    Until: 8:00,              !- Field 13
    0.3,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.9,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 20:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 22:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 23:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.05,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 6:00,              !- Field 28
    0.05,                     !- Field 29
    Until: 8:00,              !- Field 30
    0.1,                      !- Field 31
    Until: 12:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.15,                     !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday,              !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Holidays,            !- Field 41
    Until: 24:00,             !- Field 42
    0.05,                     !- Field 43
    For: AllOtherDays,        !- Field 44
    Until: 24:00,             !- Field 45
    0.05;                     !- Field 46

SCHEDULE:COMPACT,
    always_on,                !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    Block office_south_zone Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block office_west_zone Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block office_north_zone Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block office_east_zone Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block office_core_zone Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONELIST,
    zone_list_office,         !- Name
    Block office_south_zone Storey 0,    !- Zone 1 Name
    Block office_west_zone Storey 0,    !- Zone 2 Name
    Block office_north_zone Storey 0,    !- Zone 3 Name
    Block office_east_zone Storey 0,    !- Zone 4 Name
    Block office_core_zone Storey 0;    !- Zone 5 Name

BUILDINGSURFACE:DETAILED,
    Block office_south_zone Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_south_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.427184000000004,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    22.427184000000004,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.427184000000004,       !- Vertex 3 Xcoordinate
    5.715,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.427184000000004,       !- Vertex 4 Xcoordinate
    5.715,                    !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_south_zone Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_south_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.427184000000004,       !- Vertex 1 Xcoordinate
    5.715,                    !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    22.427184000000004,       !- Vertex 2 Xcoordinate
    5.715,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.055104000000002,        !- Vertex 3 Xcoordinate
    5.715,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.055104000000002,        !- Vertex 4 Xcoordinate
    5.715,                    !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_south_zone Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_south_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.055104000000002,        !- Vertex 1 Xcoordinate
    5.715,                    !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    7.055104000000002,        !- Vertex 2 Xcoordinate
    5.715,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.055104000000002,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.055104000000002,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_south_zone Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_south_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.055104000000002,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    7.055104000000002,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.427184000000004,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.427184000000004,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_south_zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block office_south_zone Storey 0,    !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.427184000000004,       !- Vertex 1 Xcoordinate
    5.715,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.427184000000004,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.055104000000002,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.055104000000002,        !- Vertex 4 Xcoordinate
    5.715,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_south_zone Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Block office_south_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.427184000000004,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    22.427184000000004,       !- Vertex 2 Xcoordinate
    5.715,                    !- Vertex 2 Ycoordinate
    4.572,                    !- Vertex 2 Zcoordinate
    7.055104000000002,        !- Vertex 3 Xcoordinate
    5.715,                    !- Vertex 3 Ycoordinate
    4.572,                    !- Vertex 3 Zcoordinate
    7.055104000000002,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_west_zone Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_west_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.715,                    !- Vertex 1 Xcoordinate
    7.055104000000002,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    5.715,                    !- Vertex 2 Xcoordinate
    7.055104000000002,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.715,                    !- Vertex 3 Xcoordinate
    22.427184000000004,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.715,                    !- Vertex 4 Xcoordinate
    22.427184000000004,       !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_west_zone Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_west_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.715,                    !- Vertex 1 Xcoordinate
    22.427184000000004,       !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    5.715,                    !- Vertex 2 Xcoordinate
    22.427184000000004,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22.427184000000004,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.427184000000004,       !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_west_zone Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_west_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.427184000000004,       !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.427184000000004,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.055104000000002,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.055104000000002,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_west_zone Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_west_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.055104000000002,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.055104000000002,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.715,                    !- Vertex 3 Xcoordinate
    7.055104000000002,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.715,                    !- Vertex 4 Xcoordinate
    7.055104000000002,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_west_zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block office_west_zone Storey 0,    !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.715,                    !- Vertex 1 Xcoordinate
    22.427184000000004,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.715,                    !- Vertex 2 Xcoordinate
    7.055104000000002,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.055104000000002,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.427184000000004,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_west_zone Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Block office_west_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.715,                    !- Vertex 1 Xcoordinate
    7.055104000000002,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    5.715,                    !- Vertex 2 Xcoordinate
    22.427184000000004,       !- Vertex 2 Ycoordinate
    4.572,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22.427184000000004,       !- Vertex 3 Ycoordinate
    4.572,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.055104000000002,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_north_zone Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_north_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.427184000000004,       !- Vertex 1 Xcoordinate
    23.767288000000004,       !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    22.427184000000004,       !- Vertex 2 Xcoordinate
    23.767288000000004,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.427184000000004,       !- Vertex 3 Xcoordinate
    29.482288000000004,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.427184000000004,       !- Vertex 4 Xcoordinate
    29.482288000000004,       !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_north_zone Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_north_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.427184000000004,       !- Vertex 1 Xcoordinate
    29.482288000000004,       !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    22.427184000000004,       !- Vertex 2 Xcoordinate
    29.482288000000004,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.055104000000002,        !- Vertex 3 Xcoordinate
    29.482288000000004,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.055104000000002,        !- Vertex 4 Xcoordinate
    29.482288000000004,       !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_north_zone Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_north_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.055104000000002,        !- Vertex 1 Xcoordinate
    29.482288000000004,       !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    7.055104000000002,        !- Vertex 2 Xcoordinate
    29.482288000000004,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.055104000000002,        !- Vertex 3 Xcoordinate
    23.767288000000004,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.055104000000002,        !- Vertex 4 Xcoordinate
    23.767288000000004,       !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_north_zone Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_north_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.055104000000002,        !- Vertex 1 Xcoordinate
    23.767288000000004,       !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    7.055104000000002,        !- Vertex 2 Xcoordinate
    23.767288000000004,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.427184000000004,       !- Vertex 3 Xcoordinate
    23.767288000000004,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.427184000000004,       !- Vertex 4 Xcoordinate
    23.767288000000004,       !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_north_zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block office_north_zone Storey 0,    !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.427184000000004,       !- Vertex 1 Xcoordinate
    29.482288000000004,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.427184000000004,       !- Vertex 2 Xcoordinate
    23.767288000000004,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.055104000000002,        !- Vertex 3 Xcoordinate
    23.767288000000004,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.055104000000002,        !- Vertex 4 Xcoordinate
    29.482288000000004,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_north_zone Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Block office_north_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.427184000000004,       !- Vertex 1 Xcoordinate
    23.767288000000004,       !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    22.427184000000004,       !- Vertex 2 Xcoordinate
    29.482288000000004,       !- Vertex 2 Ycoordinate
    4.572,                    !- Vertex 2 Zcoordinate
    7.055104000000002,        !- Vertex 3 Xcoordinate
    29.482288000000004,       !- Vertex 3 Ycoordinate
    4.572,                    !- Vertex 3 Zcoordinate
    7.055104000000002,        !- Vertex 4 Xcoordinate
    23.767288000000004,       !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_east_zone Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_east_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.482288000000004,       !- Vertex 1 Xcoordinate
    7.055104000000002,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    29.482288000000004,       !- Vertex 2 Xcoordinate
    7.055104000000002,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    29.482288000000004,       !- Vertex 3 Xcoordinate
    22.427184000000004,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    29.482288000000004,       !- Vertex 4 Xcoordinate
    22.427184000000004,       !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_east_zone Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_east_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.482288000000004,       !- Vertex 1 Xcoordinate
    22.427184000000004,       !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    29.482288000000004,       !- Vertex 2 Xcoordinate
    22.427184000000004,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.767288000000004,       !- Vertex 3 Xcoordinate
    22.427184000000004,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.767288000000004,       !- Vertex 4 Xcoordinate
    22.427184000000004,       !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_east_zone Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_east_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.767288000000004,       !- Vertex 1 Xcoordinate
    22.427184000000004,       !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    23.767288000000004,       !- Vertex 2 Xcoordinate
    22.427184000000004,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.767288000000004,       !- Vertex 3 Xcoordinate
    7.055104000000002,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.767288000000004,       !- Vertex 4 Xcoordinate
    7.055104000000002,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_east_zone Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_east_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.767288000000004,       !- Vertex 1 Xcoordinate
    7.055104000000002,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    23.767288000000004,       !- Vertex 2 Xcoordinate
    7.055104000000002,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    29.482288000000004,       !- Vertex 3 Xcoordinate
    7.055104000000002,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    29.482288000000004,       !- Vertex 4 Xcoordinate
    7.055104000000002,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_east_zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block office_east_zone Storey 0,    !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.482288000000004,       !- Vertex 1 Xcoordinate
    22.427184000000004,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    29.482288000000004,       !- Vertex 2 Xcoordinate
    7.055104000000002,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.767288000000004,       !- Vertex 3 Xcoordinate
    7.055104000000002,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.767288000000004,       !- Vertex 4 Xcoordinate
    22.427184000000004,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_east_zone Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Block office_east_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.482288000000004,       !- Vertex 1 Xcoordinate
    7.055104000000002,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    29.482288000000004,       !- Vertex 2 Xcoordinate
    22.427184000000004,       !- Vertex 2 Ycoordinate
    4.572,                    !- Vertex 2 Zcoordinate
    23.767288000000004,       !- Vertex 3 Xcoordinate
    22.427184000000004,       !- Vertex 3 Ycoordinate
    4.572,                    !- Vertex 3 Zcoordinate
    23.767288000000004,       !- Vertex 4 Xcoordinate
    7.055104000000002,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_core_zone Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_core_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.061795056339058,       !- Vertex 1 Xcoordinate
    8.420492943660946,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    21.061795056339058,       !- Vertex 2 Xcoordinate
    8.420492943660946,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.061795056339058,       !- Vertex 3 Xcoordinate
    21.061795056339058,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.061795056339058,       !- Vertex 4 Xcoordinate
    21.061795056339058,       !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_core_zone Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_core_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.061795056339058,       !- Vertex 1 Xcoordinate
    21.061795056339058,       !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    21.061795056339058,       !- Vertex 2 Xcoordinate
    21.061795056339058,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.420492943660946,        !- Vertex 3 Xcoordinate
    21.061795056339058,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.420492943660946,        !- Vertex 4 Xcoordinate
    21.061795056339058,       !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_core_zone Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_core_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.420492943660946,        !- Vertex 1 Xcoordinate
    21.061795056339058,       !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    8.420492943660946,        !- Vertex 2 Xcoordinate
    21.061795056339058,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.420492943660946,        !- Vertex 3 Xcoordinate
    8.420492943660946,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.420492943660946,        !- Vertex 4 Xcoordinate
    8.420492943660946,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_core_zone Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block office_core_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.420492943660946,        !- Vertex 1 Xcoordinate
    8.420492943660946,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    8.420492943660946,        !- Vertex 2 Xcoordinate
    8.420492943660946,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.061795056339058,       !- Vertex 3 Xcoordinate
    8.420492943660946,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.061795056339058,       !- Vertex 4 Xcoordinate
    8.420492943660946,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_core_zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block office_core_zone Storey 0,    !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.061795056339058,       !- Vertex 1 Xcoordinate
    21.061795056339058,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21.061795056339058,       !- Vertex 2 Xcoordinate
    8.420492943660946,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.420492943660946,        !- Vertex 3 Xcoordinate
    8.420492943660946,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.420492943660946,        !- Vertex 4 Xcoordinate
    21.061795056339058,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block office_core_zone Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Block office_core_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.061795056339058,       !- Vertex 1 Xcoordinate
    8.420492943660946,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    21.061795056339058,       !- Vertex 2 Xcoordinate
    21.061795056339058,       !- Vertex 2 Ycoordinate
    4.572,                    !- Vertex 2 Zcoordinate
    8.420492943660946,        !- Vertex 3 Xcoordinate
    21.061795056339058,       !- Vertex 3 Ycoordinate
    4.572,                    !- Vertex 3 Zcoordinate
    8.420492943660946,        !- Vertex 4 Xcoordinate
    8.420492943660946,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block office_south_zone Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    ,                         !- Construction Name
    Block office_south_zone Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    7.062790040000002,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.770632,                 !- Vertex 1 Zcoordinate
    7.062790040000002,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.801368,                 !- Vertex 2 Zcoordinate
    22.419497960000005,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.801368,                 !- Vertex 3 Zcoordinate
    22.419497960000005,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.770632;                 !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block office_west_zone Storey 0 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    ,                         !- Construction Name
    Block office_west_zone Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.419497960000005,       !- Vertex 1 Ycoordinate
    2.770632,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.419497960000005,       !- Vertex 2 Ycoordinate
    1.801368,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.062790040000002,        !- Vertex 3 Ycoordinate
    1.801368,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.062790040000002,        !- Vertex 4 Ycoordinate
    2.770632;                 !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block office_north_zone Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    ,                         !- Construction Name
    Block office_north_zone Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    22.419497960000005,       !- Vertex 1 Xcoordinate
    29.482288000000004,       !- Vertex 1 Ycoordinate
    2.770632,                 !- Vertex 1 Zcoordinate
    22.419497960000005,       !- Vertex 2 Xcoordinate
    29.482288000000004,       !- Vertex 2 Ycoordinate
    1.801368,                 !- Vertex 2 Zcoordinate
    7.062790040000002,        !- Vertex 3 Xcoordinate
    29.482288000000004,       !- Vertex 3 Ycoordinate
    1.801368,                 !- Vertex 3 Zcoordinate
    7.062790040000002,        !- Vertex 4 Xcoordinate
    29.482288000000004,       !- Vertex 4 Ycoordinate
    2.770632;                 !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block office_east_zone Storey 0 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    ,                         !- Construction Name
    Block office_east_zone Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    29.482288000000004,       !- Vertex 1 Xcoordinate
    7.062790040000002,        !- Vertex 1 Ycoordinate
    2.770632,                 !- Vertex 1 Zcoordinate
    29.482288000000004,       !- Vertex 2 Xcoordinate
    7.062790040000002,        !- Vertex 2 Ycoordinate
    1.801368,                 !- Vertex 2 Zcoordinate
    29.482288000000004,       !- Vertex 3 Xcoordinate
    22.419497960000005,       !- Vertex 3 Ycoordinate
    1.801368,                 !- Vertex 3 Zcoordinate
    29.482288000000004,       !- Vertex 4 Xcoordinate
    22.419497960000005,       !- Vertex 4 Ycoordinate
    2.770632;                 !- Vertex 4 Zcoordinate

HVACTEMPLATE:THERMOSTAT,
    bldg_thermostat,          !- Name
    bldg_htg_setp_sch,        !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    bldg_clg_setp_sch;        !- Cooling Setpoint Schedule Name

HVACTEMPLATE:ZONE:UNITARY,
    office_south_zone,        !- Zone Name
    hvac_sys_ahu_office_001,    !- Template Unitary System Name
    bldg_thermostat,          !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    1.2,                      !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DetailedSpecification,    !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    30,                       !- Zone Heating Design Supply Air Temperature Difference
    design_oa_office;         !- Design Specification Outdoor Air Object Name

HVACTEMPLATE:ZONE:UNITARY,
    office_west_zone,         !- Zone Name
    hvac_sys_ahu_office_002,    !- Template Unitary System Name
    bldg_thermostat,          !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    1.2,                      !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DetailedSpecification,    !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    30,                       !- Zone Heating Design Supply Air Temperature Difference
    design_oa_office;         !- Design Specification Outdoor Air Object Name

HVACTEMPLATE:ZONE:UNITARY,
    office_north_zone,        !- Zone Name
    hvac_sys_ahu_office_003,    !- Template Unitary System Name
    bldg_thermostat,          !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    1.2,                      !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DetailedSpecification,    !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    30,                       !- Zone Heating Design Supply Air Temperature Difference
    design_oa_office;         !- Design Specification Outdoor Air Object Name

HVACTEMPLATE:ZONE:UNITARY,
    office_east_zone,         !- Zone Name
    hvac_sys_ahu_office_004,    !- Template Unitary System Name
    bldg_thermostat,          !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    1.2,                      !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DetailedSpecification,    !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    30,                       !- Zone Heating Design Supply Air Temperature Difference
    design_oa_office;         !- Design Specification Outdoor Air Object Name

HVACTEMPLATE:ZONE:UNITARY,
    office_core_zone,         !- Zone Name
    hvac_sys_ahu_office_005,    !- Template Unitary System Name
    bldg_thermostat,          !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    1.2,                      !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DetailedSpecification,    !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    30,                       !- Zone Heating Design Supply Air Temperature Difference
    design_oa_office;         !- Design Specification Outdoor Air Object Name

HVACTEMPLATE:SYSTEM:UNITARYSYSTEM,
    hvac_sys_ahu_office_001,    !- Name
    always_on,                !- System Availability Schedule Name
    Load,                     !- Control Type
    office_south_zone,        !- Control Zone or Thermostat Location Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Load Supply Air Flow Rate
    bldg_hvac_operation_sch,    !- Supply Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Fan Placement
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    1,                        !- Number of Speeds for Cooling
    always_on,                !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- DX Cooling Coil Gross Rated Total Capacity
    autosize,                 !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- DX Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    1,                        !- Number of Speeds or Stages for Heating
    always_on,                !- Heating Coil Availability Schedule Name
    40,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Gross Rated Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    2.75,                     !- Heat Pump Heating Coil Gross Rated COP
    -12.2,                    !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
    1.67,                     !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
    ReverseCycle,             !- Heat Pump Defrost Strategy
    OnDemand,                 !- Heat Pump Defrost Control
    0.058333,                 !- Heat Pump Defrost Time Period Fraction
    None,                     !- Supplemental Heating or Reheat Coil Type
    ,                         !- Supplemental Heating or Reheat Coil Availability Schedule Name
    autosize,                 !- Supplemental Heating or Reheat Coil Capacity
    21,                       !- Supplemental Heating or Reheat Coil Maximum Outdoor DryBulb Temperature
    0.8,                      !- Supplemental Gas Heating or Reheat Coil Efficiency
    0,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    LockoutWithHeating,       !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    Plate,                    !- Heat Recovery Heat Exchanger Type
    None,                     !- Heat Recovery Frost Control Type
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Relative Humidity Setpoint
    ,                         !- Dehumidification Relative Humidity Setpoint Schedule Name
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Relative Humidity Setpoint
    ,                         !- Humidifier Relative Humidity Setpoint Schedule Name
    Coincident,               !- Sizing Option
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARYSYSTEM,
    hvac_sys_ahu_office_002,    !- Name
    always_on,                !- System Availability Schedule Name
    Load,                     !- Control Type
    office_west_zone,         !- Control Zone or Thermostat Location Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Load Supply Air Flow Rate
    bldg_hvac_operation_sch,    !- Supply Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Fan Placement
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    1,                        !- Number of Speeds for Cooling
    always_on,                !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- DX Cooling Coil Gross Rated Total Capacity
    autosize,                 !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- DX Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    1,                        !- Number of Speeds or Stages for Heating
    always_on,                !- Heating Coil Availability Schedule Name
    40,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Gross Rated Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    2.75,                     !- Heat Pump Heating Coil Gross Rated COP
    -12.2,                    !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
    1.67,                     !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
    ReverseCycle,             !- Heat Pump Defrost Strategy
    OnDemand,                 !- Heat Pump Defrost Control
    0.058333,                 !- Heat Pump Defrost Time Period Fraction
    None,                     !- Supplemental Heating or Reheat Coil Type
    ,                         !- Supplemental Heating or Reheat Coil Availability Schedule Name
    autosize,                 !- Supplemental Heating or Reheat Coil Capacity
    21,                       !- Supplemental Heating or Reheat Coil Maximum Outdoor DryBulb Temperature
    0.8,                      !- Supplemental Gas Heating or Reheat Coil Efficiency
    0,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    LockoutWithHeating,       !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    Plate,                    !- Heat Recovery Heat Exchanger Type
    None,                     !- Heat Recovery Frost Control Type
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Relative Humidity Setpoint
    ,                         !- Dehumidification Relative Humidity Setpoint Schedule Name
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Relative Humidity Setpoint
    ,                         !- Humidifier Relative Humidity Setpoint Schedule Name
    Coincident,               !- Sizing Option
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARYSYSTEM,
    hvac_sys_ahu_office_003,    !- Name
    always_on,                !- System Availability Schedule Name
    Load,                     !- Control Type
    office_north_zone,        !- Control Zone or Thermostat Location Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Load Supply Air Flow Rate
    bldg_hvac_operation_sch,    !- Supply Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Fan Placement
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    1,                        !- Number of Speeds for Cooling
    always_on,                !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- DX Cooling Coil Gross Rated Total Capacity
    autosize,                 !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- DX Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    1,                        !- Number of Speeds or Stages for Heating
    always_on,                !- Heating Coil Availability Schedule Name
    40,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Gross Rated Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    2.75,                     !- Heat Pump Heating Coil Gross Rated COP
    -12.2,                    !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
    1.67,                     !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
    ReverseCycle,             !- Heat Pump Defrost Strategy
    OnDemand,                 !- Heat Pump Defrost Control
    0.058333,                 !- Heat Pump Defrost Time Period Fraction
    None,                     !- Supplemental Heating or Reheat Coil Type
    ,                         !- Supplemental Heating or Reheat Coil Availability Schedule Name
    autosize,                 !- Supplemental Heating or Reheat Coil Capacity
    21,                       !- Supplemental Heating or Reheat Coil Maximum Outdoor DryBulb Temperature
    0.8,                      !- Supplemental Gas Heating or Reheat Coil Efficiency
    0,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    LockoutWithHeating,       !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    Plate,                    !- Heat Recovery Heat Exchanger Type
    None,                     !- Heat Recovery Frost Control Type
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Relative Humidity Setpoint
    ,                         !- Dehumidification Relative Humidity Setpoint Schedule Name
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Relative Humidity Setpoint
    ,                         !- Humidifier Relative Humidity Setpoint Schedule Name
    Coincident,               !- Sizing Option
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARYSYSTEM,
    hvac_sys_ahu_office_004,    !- Name
    always_on,                !- System Availability Schedule Name
    Load,                     !- Control Type
    office_east_zone,         !- Control Zone or Thermostat Location Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Load Supply Air Flow Rate
    bldg_hvac_operation_sch,    !- Supply Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Fan Placement
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    1,                        !- Number of Speeds for Cooling
    always_on,                !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- DX Cooling Coil Gross Rated Total Capacity
    autosize,                 !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- DX Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    1,                        !- Number of Speeds or Stages for Heating
    always_on,                !- Heating Coil Availability Schedule Name
    40,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Gross Rated Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    2.75,                     !- Heat Pump Heating Coil Gross Rated COP
    -12.2,                    !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
    1.67,                     !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
    ReverseCycle,             !- Heat Pump Defrost Strategy
    OnDemand,                 !- Heat Pump Defrost Control
    0.058333,                 !- Heat Pump Defrost Time Period Fraction
    None,                     !- Supplemental Heating or Reheat Coil Type
    ,                         !- Supplemental Heating or Reheat Coil Availability Schedule Name
    autosize,                 !- Supplemental Heating or Reheat Coil Capacity
    21,                       !- Supplemental Heating or Reheat Coil Maximum Outdoor DryBulb Temperature
    0.8,                      !- Supplemental Gas Heating or Reheat Coil Efficiency
    0,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    LockoutWithHeating,       !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    Plate,                    !- Heat Recovery Heat Exchanger Type
    None,                     !- Heat Recovery Frost Control Type
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Relative Humidity Setpoint
    ,                         !- Dehumidification Relative Humidity Setpoint Schedule Name
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Relative Humidity Setpoint
    ,                         !- Humidifier Relative Humidity Setpoint Schedule Name
    Coincident,               !- Sizing Option
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARYSYSTEM,
    hvac_sys_ahu_office_005,    !- Name
    always_on,                !- System Availability Schedule Name
    Load,                     !- Control Type
    office_core_zone,         !- Control Zone or Thermostat Location Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Load Supply Air Flow Rate
    bldg_hvac_operation_sch,    !- Supply Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Fan Placement
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    1,                        !- Number of Speeds for Cooling
    always_on,                !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- DX Cooling Coil Gross Rated Total Capacity
    autosize,                 !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- DX Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    1,                        !- Number of Speeds or Stages for Heating
    always_on,                !- Heating Coil Availability Schedule Name
    40,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Gross Rated Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    2.75,                     !- Heat Pump Heating Coil Gross Rated COP
    -12.2,                    !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
    1.67,                     !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
    ReverseCycle,             !- Heat Pump Defrost Strategy
    OnDemand,                 !- Heat Pump Defrost Control
    0.058333,                 !- Heat Pump Defrost Time Period Fraction
    None,                     !- Supplemental Heating or Reheat Coil Type
    ,                         !- Supplemental Heating or Reheat Coil Availability Schedule Name
    autosize,                 !- Supplemental Heating or Reheat Coil Capacity
    21,                       !- Supplemental Heating or Reheat Coil Maximum Outdoor DryBulb Temperature
    0.8,                      !- Supplemental Gas Heating or Reheat Coil Efficiency
    0,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    LockoutWithHeating,       !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    Plate,                    !- Heat Recovery Heat Exchanger Type
    None,                     !- Heat Recovery Frost Control Type
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Relative Humidity Setpoint
    ,                         !- Dehumidification Relative Humidity Setpoint Schedule Name
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Relative Humidity Setpoint
    ,                         !- Humidifier Relative Humidity Setpoint Schedule Name
    Coincident,               !- Sizing Option
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

DESIGNSPECIFICATION:OUTDOORAIR,
    design_oa_office,         !- Name
    Sum,                      !- Outdoor Air Method
    0.00236,                  !- Outdoor Air Flow per Person
    0.0003,                   !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Wetbulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency