!-Generator IDFEditor 1.50
!-Option SortedOrder ViewInIPunits

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.0;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    test_building,           !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83411,                   !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    180,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.1,                    !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83411,                   !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number,              !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    ,                        !- Numeric Type
    Dimensionless;           !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    bldg_light_sch,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    1,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 5:00,             !- Field 9
    0.05,                    !- Field 10
    Until: 7:00,             !- Field 11
    0.1,                     !- Field 12
    Until: 8:00,             !- Field 13
    0.3,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 20:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 22:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 23:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    For: Saturday,           !- Field 27
    Until: 6:00,             !- Field 28
    0.05,                    !- Field 29
    Until: 8:00,             !- Field 30
    0.1,                     !- Field 31
    Until: 12:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 17:00,            !- Field 34
    0.15,                    !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: Sunday,             !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Holidays,           !- Field 41
    Until: 24:00,            !- Field 42
    0.05,                    !- Field 43
    For: AllOtherDays,       !- Field 44
    Until: 24:00,            !- Field 45
    0.05;                    !- Field 46

Schedule:Compact,
    bldg_occ_sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    1,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 5:00,             !- Field 9
    0.05,                    !- Field 10
    Until: 7:00,             !- Field 11
    0.1,                     !- Field 12
    Until: 8:00,             !- Field 13
    0.3,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 20:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 22:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 23:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    For: Saturday,           !- Field 27
    Until: 6:00,             !- Field 28
    0.05,                    !- Field 29
    Until: 8:00,             !- Field 30
    0.1,                     !- Field 31
    Until: 12:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 17:00,            !- Field 34
    0.15,                    !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: Sunday,             !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Holidays,           !- Field 41
    Until: 24:00,            !- Field 42
    0.05,                    !- Field 43
    For: AllOtherDays,       !- Field 44
    Until: 24:00,            !- Field 45
    0.05;                    !- Field 46

Schedule:Compact,
    bldg_hvac_operation_sch, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    1,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 5:00,             !- Field 9
    0.05,                    !- Field 10
    Until: 7:00,             !- Field 11
    0.1,                     !- Field 12
    Until: 8:00,             !- Field 13
    0.3,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 20:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 22:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 23:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    For: Saturday,           !- Field 27
    Until: 6:00,             !- Field 28
    0.05,                    !- Field 29
    Until: 8:00,             !- Field 30
    0.1,                     !- Field 31
    Until: 12:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 17:00,            !- Field 34
    0.15,                    !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: Sunday,             !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Holidays,           !- Field 41
    Until: 24:00,            !- Field 42
    0.05,                    !- Field 43
    For: AllOtherDays,       !- Field 44
    Until: 24:00,            !- Field 45
    0.05;                    !- Field 46

Schedule:Compact,
    bldg_htg_setp_sch,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    1,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 5:00,             !- Field 9
    0.05,                    !- Field 10
    Until: 7:00,             !- Field 11
    0.1,                     !- Field 12
    Until: 8:00,             !- Field 13
    0.3,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 20:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 22:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 23:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    For: Saturday,           !- Field 27
    Until: 6:00,             !- Field 28
    0.05,                    !- Field 29
    Until: 8:00,             !- Field 30
    0.1,                     !- Field 31
    Until: 12:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 17:00,            !- Field 34
    0.15,                    !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: Sunday,             !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Holidays,           !- Field 41
    Until: 24:00,            !- Field 42
    0.05,                    !- Field 43
    For: AllOtherDays,       !- Field 44
    Until: 24:00,            !- Field 45
    0.05;                    !- Field 46

Schedule:Compact,
    bldg_clg_setp_sch,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    1,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 5:00,             !- Field 9
    0.05,                    !- Field 10
    Until: 7:00,             !- Field 11
    0.1,                     !- Field 12
    Until: 8:00,             !- Field 13
    0.3,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 20:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 22:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 23:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    For: Saturday,           !- Field 27
    Until: 6:00,             !- Field 28
    0.05,                    !- Field 29
    Until: 8:00,             !- Field 30
    0.1,                     !- Field 31
    Until: 12:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 17:00,            !- Field 34
    0.15,                    !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: Sunday,             !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Holidays,           !- Field 41
    Until: 24:00,            !- Field 42
    0.05,                    !- Field 43
    For: AllOtherDays,       !- Field 44
    Until: 24:00,            !- Field 45
    0.05;                    !- Field 46

Schedule:Compact,
    bldg_electric_equipment_sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    1,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 5:00,             !- Field 9
    0.05,                    !- Field 10
    Until: 7:00,             !- Field 11
    0.1,                     !- Field 12
    Until: 8:00,             !- Field 13
    0.3,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 20:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 22:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 23:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    For: Saturday,           !- Field 27
    Until: 6:00,             !- Field 28
    0.05,                    !- Field 29
    Until: 8:00,             !- Field 30
    0.1,                     !- Field 31
    Until: 12:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 17:00,            !- Field 34
    0.15,                    !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: Sunday,             !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Holidays,           !- Field 41
    Until: 24:00,            !- Field 42
    0.05,                    !- Field 43
    For: AllOtherDays,       !- Field 44
    Until: 24:00,            !- Field 45
    0.05;                    !- Field 46

Schedule:Compact,
    bldg_infiltration_sch,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    1,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 5:00,             !- Field 9
    0.05,                    !- Field 10
    Until: 7:00,             !- Field 11
    0.1,                     !- Field 12
    Until: 8:00,             !- Field 13
    0.3,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 20:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 22:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 23:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    For: Saturday,           !- Field 27
    Until: 6:00,             !- Field 28
    0.05,                    !- Field 29
    Until: 8:00,             !- Field 30
    0.1,                     !- Field 31
    Until: 12:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 17:00,            !- Field 34
    0.15,                    !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: Sunday,             !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Holidays,           !- Field 41
    Until: 24:00,            !- Field 42
    0.05,                    !- Field 43
    For: AllOtherDays,       !- Field 44
    Until: 24:00,            !- Field 45
    0.05;                    !- Field 46

Schedule:Compact,
    activity_sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    1,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 5:00,             !- Field 9
    0.05,                    !- Field 10
    Until: 7:00,             !- Field 11
    0.1,                     !- Field 12
    Until: 8:00,             !- Field 13
    0.3,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 20:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 22:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 23:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    For: Saturday,           !- Field 27
    Until: 6:00,             !- Field 28
    0.05,                    !- Field 29
    Until: 8:00,             !- Field 30
    0.1,                     !- Field 31
    Until: 12:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 17:00,            !- Field 34
    0.15,                    !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: Sunday,             !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Holidays,           !- Field 41
    Until: 24:00,            !- Field 42
    0.05,                    !- Field 43
    For: AllOtherDays,       !- Field 44
    Until: 24:00,            !- Field 45
    0.05;                    !- Field 46

Schedule:Compact,
    always_on,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    DefaultMaterial,         !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    DefaultGlazing,          !- Name
    2.7,                     !- U-Factor {W/m2-K}
    0.763,                   !- Solar Heat Gain Coefficient
    0.8;                     !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Project Wall,            !- Name
    DefaultMaterial;         !- Outside Layer

Construction,
    Project Partition,       !- Name
    DefaultMaterial;         !- Outside Layer

Construction,
    Project Floor,           !- Name
    DefaultMaterial;         !- Outside Layer

Construction,
    Project Flat Roof,       !- Name
    DefaultMaterial;         !- Outside Layer

Construction,
    Project Ceiling,         !- Name
    DefaultMaterial;         !- Outside Layer

Construction,
    Project Door,            !- Name
    DefaultMaterial;         !- Outside Layer

Construction,
    Project External Window, !- Name
    DefaultGlazing;          !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Block office_south_zone Storey 0,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Block office_west_zone Storey 0,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Block office_north_zone Storey 0,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Block office_east_zone Storey 0,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Block office_core_zone Storey 0,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    zone_list_office,        !- Name
    Block office_south_zone Storey 0,  !- Zone 1 Name
    Block office_west_zone Storey 0,  !- Zone 2 Name
    Block office_north_zone Storey 0,  !- Zone 3 Name
    Block office_east_zone Storey 0,  !- Zone 4 Name
    Block office_core_zone Storey 0;  !- Zone 5 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Block office_south_zone Storey 0 Wall 0001,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_south_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    22.427184000000004,      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    22.427184000000004,      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    22.427184000000004,      !- Vertex 3 X-coordinate {m}
    5.715,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    22.427184000000004,      !- Vertex 4 X-coordinate {m}
    5.715,                   !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_south_zone Storey 0 Wall 0002,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_south_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    22.427184000000004,      !- Vertex 1 X-coordinate {m}
    5.715,                   !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    22.427184000000004,      !- Vertex 2 X-coordinate {m}
    5.715,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.055104000000002,       !- Vertex 3 X-coordinate {m}
    5.715,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.055104000000002,       !- Vertex 4 X-coordinate {m}
    5.715,                   !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_south_zone Storey 0 Wall 0003,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_south_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.055104000000002,       !- Vertex 1 X-coordinate {m}
    5.715,                   !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.055104000000002,       !- Vertex 2 X-coordinate {m}
    5.715,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.055104000000002,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.055104000000002,       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_south_zone Storey 0 Wall 0004,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_south_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.055104000000002,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.055104000000002,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    22.427184000000004,      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    22.427184000000004,      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_south_zone Storey 0 Floor 0001,  !- Name
    floor,                   !- Surface Type
    Project Floor,           !- Construction Name
    Block office_south_zone Storey 0,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    22.427184000000004,      !- Vertex 1 X-coordinate {m}
    5.715,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    22.427184000000004,      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.055104000000002,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.055104000000002,       !- Vertex 4 X-coordinate {m}
    5.715,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_south_zone Storey 0 Roof 0001,  !- Name
    roof,                    !- Surface Type
    Project Flat Roof,       !- Construction Name
    Block office_south_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    22.427184000000004,      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    22.427184000000004,      !- Vertex 2 X-coordinate {m}
    5.715,                   !- Vertex 2 Y-coordinate {m}
    4.572,                   !- Vertex 2 Z-coordinate {m}
    7.055104000000002,       !- Vertex 3 X-coordinate {m}
    5.715,                   !- Vertex 3 Y-coordinate {m}
    4.572,                   !- Vertex 3 Z-coordinate {m}
    7.055104000000002,       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_west_zone Storey 0 Wall 0001,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_west_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    5.715,                   !- Vertex 1 X-coordinate {m}
    7.055104000000002,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    5.715,                   !- Vertex 2 X-coordinate {m}
    7.055104000000002,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.715,                   !- Vertex 3 X-coordinate {m}
    22.427184000000004,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.715,                   !- Vertex 4 X-coordinate {m}
    22.427184000000004,      !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_west_zone Storey 0 Wall 0002,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_west_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    5.715,                   !- Vertex 1 X-coordinate {m}
    22.427184000000004,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    5.715,                   !- Vertex 2 X-coordinate {m}
    22.427184000000004,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    22.427184000000004,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    22.427184000000004,      !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_west_zone Storey 0 Wall 0003,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_west_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    22.427184000000004,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    22.427184000000004,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.055104000000002,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.055104000000002,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_west_zone Storey 0 Wall 0004,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_west_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.055104000000002,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.055104000000002,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.715,                   !- Vertex 3 X-coordinate {m}
    7.055104000000002,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.715,                   !- Vertex 4 X-coordinate {m}
    7.055104000000002,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_west_zone Storey 0 Floor 0001,  !- Name
    floor,                   !- Surface Type
    Project Floor,           !- Construction Name
    Block office_west_zone Storey 0,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    5.715,                   !- Vertex 1 X-coordinate {m}
    22.427184000000004,      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.715,                   !- Vertex 2 X-coordinate {m}
    7.055104000000002,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.055104000000002,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    22.427184000000004,      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_west_zone Storey 0 Roof 0001,  !- Name
    roof,                    !- Surface Type
    Project Flat Roof,       !- Construction Name
    Block office_west_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    5.715,                   !- Vertex 1 X-coordinate {m}
    7.055104000000002,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    5.715,                   !- Vertex 2 X-coordinate {m}
    22.427184000000004,      !- Vertex 2 Y-coordinate {m}
    4.572,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    22.427184000000004,      !- Vertex 3 Y-coordinate {m}
    4.572,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.055104000000002,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_north_zone Storey 0 Wall 0001,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_north_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    22.427184000000004,      !- Vertex 1 X-coordinate {m}
    23.767288000000004,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    22.427184000000004,      !- Vertex 2 X-coordinate {m}
    23.767288000000004,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    22.427184000000004,      !- Vertex 3 X-coordinate {m}
    29.482288000000004,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    22.427184000000004,      !- Vertex 4 X-coordinate {m}
    29.482288000000004,      !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_north_zone Storey 0 Wall 0002,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_north_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    22.427184000000004,      !- Vertex 1 X-coordinate {m}
    29.482288000000004,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    22.427184000000004,      !- Vertex 2 X-coordinate {m}
    29.482288000000004,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.055104000000002,       !- Vertex 3 X-coordinate {m}
    29.482288000000004,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.055104000000002,       !- Vertex 4 X-coordinate {m}
    29.482288000000004,      !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_north_zone Storey 0 Wall 0003,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_north_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.055104000000002,       !- Vertex 1 X-coordinate {m}
    29.482288000000004,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.055104000000002,       !- Vertex 2 X-coordinate {m}
    29.482288000000004,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.055104000000002,       !- Vertex 3 X-coordinate {m}
    23.767288000000004,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.055104000000002,       !- Vertex 4 X-coordinate {m}
    23.767288000000004,      !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_north_zone Storey 0 Wall 0004,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_north_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.055104000000002,       !- Vertex 1 X-coordinate {m}
    23.767288000000004,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.055104000000002,       !- Vertex 2 X-coordinate {m}
    23.767288000000004,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    22.427184000000004,      !- Vertex 3 X-coordinate {m}
    23.767288000000004,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    22.427184000000004,      !- Vertex 4 X-coordinate {m}
    23.767288000000004,      !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_north_zone Storey 0 Floor 0001,  !- Name
    floor,                   !- Surface Type
    Project Floor,           !- Construction Name
    Block office_north_zone Storey 0,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    22.427184000000004,      !- Vertex 1 X-coordinate {m}
    29.482288000000004,      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    22.427184000000004,      !- Vertex 2 X-coordinate {m}
    23.767288000000004,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.055104000000002,       !- Vertex 3 X-coordinate {m}
    23.767288000000004,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.055104000000002,       !- Vertex 4 X-coordinate {m}
    29.482288000000004,      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_north_zone Storey 0 Roof 0001,  !- Name
    roof,                    !- Surface Type
    Project Flat Roof,       !- Construction Name
    Block office_north_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    22.427184000000004,      !- Vertex 1 X-coordinate {m}
    23.767288000000004,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    22.427184000000004,      !- Vertex 2 X-coordinate {m}
    29.482288000000004,      !- Vertex 2 Y-coordinate {m}
    4.572,                   !- Vertex 2 Z-coordinate {m}
    7.055104000000002,       !- Vertex 3 X-coordinate {m}
    29.482288000000004,      !- Vertex 3 Y-coordinate {m}
    4.572,                   !- Vertex 3 Z-coordinate {m}
    7.055104000000002,       !- Vertex 4 X-coordinate {m}
    23.767288000000004,      !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_east_zone Storey 0 Wall 0001,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_east_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    29.482288000000004,      !- Vertex 1 X-coordinate {m}
    7.055104000000002,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    29.482288000000004,      !- Vertex 2 X-coordinate {m}
    7.055104000000002,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    29.482288000000004,      !- Vertex 3 X-coordinate {m}
    22.427184000000004,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    29.482288000000004,      !- Vertex 4 X-coordinate {m}
    22.427184000000004,      !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_east_zone Storey 0 Wall 0002,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_east_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    29.482288000000004,      !- Vertex 1 X-coordinate {m}
    22.427184000000004,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    29.482288000000004,      !- Vertex 2 X-coordinate {m}
    22.427184000000004,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.767288000000004,      !- Vertex 3 X-coordinate {m}
    22.427184000000004,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.767288000000004,      !- Vertex 4 X-coordinate {m}
    22.427184000000004,      !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_east_zone Storey 0 Wall 0003,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_east_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    23.767288000000004,      !- Vertex 1 X-coordinate {m}
    22.427184000000004,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    23.767288000000004,      !- Vertex 2 X-coordinate {m}
    22.427184000000004,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.767288000000004,      !- Vertex 3 X-coordinate {m}
    7.055104000000002,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.767288000000004,      !- Vertex 4 X-coordinate {m}
    7.055104000000002,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_east_zone Storey 0 Wall 0004,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_east_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    23.767288000000004,      !- Vertex 1 X-coordinate {m}
    7.055104000000002,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    23.767288000000004,      !- Vertex 2 X-coordinate {m}
    7.055104000000002,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    29.482288000000004,      !- Vertex 3 X-coordinate {m}
    7.055104000000002,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    29.482288000000004,      !- Vertex 4 X-coordinate {m}
    7.055104000000002,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_east_zone Storey 0 Floor 0001,  !- Name
    floor,                   !- Surface Type
    Project Floor,           !- Construction Name
    Block office_east_zone Storey 0,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    29.482288000000004,      !- Vertex 1 X-coordinate {m}
    22.427184000000004,      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    29.482288000000004,      !- Vertex 2 X-coordinate {m}
    7.055104000000002,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.767288000000004,      !- Vertex 3 X-coordinate {m}
    7.055104000000002,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.767288000000004,      !- Vertex 4 X-coordinate {m}
    22.427184000000004,      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_east_zone Storey 0 Roof 0001,  !- Name
    roof,                    !- Surface Type
    Project Flat Roof,       !- Construction Name
    Block office_east_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    29.482288000000004,      !- Vertex 1 X-coordinate {m}
    7.055104000000002,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    29.482288000000004,      !- Vertex 2 X-coordinate {m}
    22.427184000000004,      !- Vertex 2 Y-coordinate {m}
    4.572,                   !- Vertex 2 Z-coordinate {m}
    23.767288000000004,      !- Vertex 3 X-coordinate {m}
    22.427184000000004,      !- Vertex 3 Y-coordinate {m}
    4.572,                   !- Vertex 3 Z-coordinate {m}
    23.767288000000004,      !- Vertex 4 X-coordinate {m}
    7.055104000000002,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_core_zone Storey 0 Wall 0001,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_core_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    21.061795056339058,      !- Vertex 1 X-coordinate {m}
    8.420492943660946,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    21.061795056339058,      !- Vertex 2 X-coordinate {m}
    8.420492943660946,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.061795056339058,      !- Vertex 3 X-coordinate {m}
    21.061795056339058,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.061795056339058,      !- Vertex 4 X-coordinate {m}
    21.061795056339058,      !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_core_zone Storey 0 Wall 0002,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_core_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    21.061795056339058,      !- Vertex 1 X-coordinate {m}
    21.061795056339058,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    21.061795056339058,      !- Vertex 2 X-coordinate {m}
    21.061795056339058,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.420492943660946,       !- Vertex 3 X-coordinate {m}
    21.061795056339058,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.420492943660946,       !- Vertex 4 X-coordinate {m}
    21.061795056339058,      !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_core_zone Storey 0 Wall 0003,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_core_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.420492943660946,       !- Vertex 1 X-coordinate {m}
    21.061795056339058,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    8.420492943660946,       !- Vertex 2 X-coordinate {m}
    21.061795056339058,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.420492943660946,       !- Vertex 3 X-coordinate {m}
    8.420492943660946,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.420492943660946,       !- Vertex 4 X-coordinate {m}
    8.420492943660946,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_core_zone Storey 0 Wall 0004,  !- Name
    wall,                    !- Surface Type
    Project Wall,            !- Construction Name
    Block office_core_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.420492943660946,       !- Vertex 1 X-coordinate {m}
    8.420492943660946,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    8.420492943660946,       !- Vertex 2 X-coordinate {m}
    8.420492943660946,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.061795056339058,      !- Vertex 3 X-coordinate {m}
    8.420492943660946,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.061795056339058,      !- Vertex 4 X-coordinate {m}
    8.420492943660946,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_core_zone Storey 0 Floor 0001,  !- Name
    floor,                   !- Surface Type
    Project Floor,           !- Construction Name
    Block office_core_zone Storey 0,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    21.061795056339058,      !- Vertex 1 X-coordinate {m}
    21.061795056339058,      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    21.061795056339058,      !- Vertex 2 X-coordinate {m}
    8.420492943660946,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.420492943660946,       !- Vertex 3 X-coordinate {m}
    8.420492943660946,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.420492943660946,       !- Vertex 4 X-coordinate {m}
    21.061795056339058,      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block office_core_zone Storey 0 Roof 0001,  !- Name
    roof,                    !- Surface Type
    Project Flat Roof,       !- Construction Name
    Block office_core_zone Storey 0,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    21.061795056339058,      !- Vertex 1 X-coordinate {m}
    8.420492943660946,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    21.061795056339058,      !- Vertex 2 X-coordinate {m}
    21.061795056339058,      !- Vertex 2 Y-coordinate {m}
    4.572,                   !- Vertex 2 Z-coordinate {m}
    8.420492943660946,       !- Vertex 3 X-coordinate {m}
    21.061795056339058,      !- Vertex 3 Y-coordinate {m}
    4.572,                   !- Vertex 3 Z-coordinate {m}
    8.420492943660946,       !- Vertex 4 X-coordinate {m}
    8.420492943660946,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Block office_south_zone Storey 0 Wall 0004 window,  !- Name
    Window,                  !- Surface Type
    ,                        !- Construction Name
    Block office_south_zone Storey 0 Wall 0004,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    7.062790040000002,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.770632,                !- Vertex 1 Z-coordinate {m}
    7.062790040000002,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.801368,                !- Vertex 2 Z-coordinate {m}
    22.419497960000005,      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.801368,                !- Vertex 3 Z-coordinate {m}
    22.419497960000005,      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.770632;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Block office_west_zone Storey 0 Wall 0003 window,  !- Name
    Window,                  !- Surface Type
    ,                        !- Construction Name
    Block office_west_zone Storey 0 Wall 0003,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    22.419497960000005,      !- Vertex 1 Y-coordinate {m}
    2.770632,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    22.419497960000005,      !- Vertex 2 Y-coordinate {m}
    1.801368,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.062790040000002,       !- Vertex 3 Y-coordinate {m}
    1.801368,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.062790040000002,       !- Vertex 4 Y-coordinate {m}
    2.770632;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Block office_north_zone Storey 0 Wall 0002 window,  !- Name
    Window,                  !- Surface Type
    ,                        !- Construction Name
    Block office_north_zone Storey 0 Wall 0002,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    22.419497960000005,      !- Vertex 1 X-coordinate {m}
    29.482288000000004,      !- Vertex 1 Y-coordinate {m}
    2.770632,                !- Vertex 1 Z-coordinate {m}
    22.419497960000005,      !- Vertex 2 X-coordinate {m}
    29.482288000000004,      !- Vertex 2 Y-coordinate {m}
    1.801368,                !- Vertex 2 Z-coordinate {m}
    7.062790040000002,       !- Vertex 3 X-coordinate {m}
    29.482288000000004,      !- Vertex 3 Y-coordinate {m}
    1.801368,                !- Vertex 3 Z-coordinate {m}
    7.062790040000002,       !- Vertex 4 X-coordinate {m}
    29.482288000000004,      !- Vertex 4 Y-coordinate {m}
    2.770632;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Block office_east_zone Storey 0 Wall 0001 window,  !- Name
    Window,                  !- Surface Type
    ,                        !- Construction Name
    Block office_east_zone Storey 0 Wall 0001,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    29.482288000000004,      !- Vertex 1 X-coordinate {m}
    7.062790040000002,       !- Vertex 1 Y-coordinate {m}
    2.770632,                !- Vertex 1 Z-coordinate {m}
    29.482288000000004,      !- Vertex 2 X-coordinate {m}
    7.062790040000002,       !- Vertex 2 Y-coordinate {m}
    1.801368,                !- Vertex 2 Z-coordinate {m}
    29.482288000000004,      !- Vertex 3 X-coordinate {m}
    22.419497960000005,      !- Vertex 3 Y-coordinate {m}
    1.801368,                !- Vertex 3 Z-coordinate {m}
    29.482288000000004,      !- Vertex 4 X-coordinate {m}
    22.419497960000005,      !- Vertex 4 Y-coordinate {m}
    2.770632;                !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    office_ppl,              !- Name
    zone_list_office,        !- Zone or ZoneList Name
    bldg_occ_sch,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.5,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    office_lgt,              !- Name
    zone_list_office,        !- Zone or ZoneList Name
    bldg_light_sch,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.5,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    office_eqp,              !- Name
    zone_list_office,        !- Zone or ZoneList Name
    bldg_electric_equipment_sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.5,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.5,                     !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    office_inf,              !- Name
    zone_list_office,        !- Zone or ZoneList Name
    bldg_infiltration_sch,   !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    5e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    bldg_thermostat,         !- Name
    bldg_htg_setp_sch,       !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    bldg_clg_setp_sch,       !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:UNITARY ===========

HVACTemplate:Zone:Unitary,
    office_south_zone,       !- Zone Name
    hvac_sys_ahu_office_001, !- Template Unitary System Name
    bldg_thermostat,         !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    1.2,                     !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DetailedSpecification,   !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    design_oa_office;        !- Design Specification Outdoor Air Object Name

HVACTemplate:Zone:Unitary,
    office_west_zone,        !- Zone Name
    hvac_sys_ahu_office_002, !- Template Unitary System Name
    bldg_thermostat,         !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    1.2,                     !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DetailedSpecification,   !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    design_oa_office;        !- Design Specification Outdoor Air Object Name

HVACTemplate:Zone:Unitary,
    office_north_zone,       !- Zone Name
    hvac_sys_ahu_office_003, !- Template Unitary System Name
    bldg_thermostat,         !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    1.2,                     !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DetailedSpecification,   !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    design_oa_office;        !- Design Specification Outdoor Air Object Name

HVACTemplate:Zone:Unitary,
    office_east_zone,        !- Zone Name
    hvac_sys_ahu_office_004, !- Template Unitary System Name
    bldg_thermostat,         !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    1.2,                     !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DetailedSpecification,   !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    design_oa_office;        !- Design Specification Outdoor Air Object Name

HVACTemplate:Zone:Unitary,
    office_core_zone,        !- Zone Name
    hvac_sys_ahu_office_005, !- Template Unitary System Name
    bldg_thermostat,         !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    1.2,                     !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DetailedSpecification,   !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    design_oa_office;        !- Design Specification Outdoor Air Object Name


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:SYSTEM:UNITARYSYSTEM ===========

HVACTemplate:System:UnitarySystem,
    hvac_sys_ahu_office_001, !- Name
    always_on,               !- System Availability Schedule Name
    Load,                    !- Control Type
    office_south_zone,       !- Control Zone or Thermostat Location Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    bldg_hvac_operation_sch, !- Supply Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    600,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,           !- Cooling Coil Type
    1,                       !- Number of Speeds for Cooling
    always_on,               !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Design Supply Air Temperature {C}
    autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- DX Cooling Coil Gross Rated COP {W/W}
    Gas,                     !- Heating Coil Type
    1,                       !- Number of Speeds or Stages for Heating
    always_on,               !- Heating Coil Availability Schedule Name
    40,                      !- Heating Design Supply Air Temperature {C}
    autosize,                !- Heating Coil Gross Rated Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    0,                       !- Gas Heating Coil Parasitic Electric Load {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -12.2,                   !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    1.67,                    !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    OnDemand,                !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    None,                    !- Supplemental Heating or Reheat Coil Type
    ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
    autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
    21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
    0,                       !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    ,                        !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    LockoutWithHeating,      !- Economizer Lockout
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness
    0.65,                    !- Latent Heat Recovery Effectiveness
    Plate,                   !- Heat Recovery Heat Exchanger Type
    None,                    !- Heat Recovery Frost Control Type
    None,                    !- Dehumidification Control Type
    60,                      !- Dehumidification Relative Humidity Setpoint {percent}
    ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    1e-06,                   !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30,                      !- Humidifier Relative Humidity Setpoint {percent}
    ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
    Coincident,              !- Sizing Option
    No,                      !- Return Fan
    0.7,                     !- Return Fan Total Efficiency
    300,                     !- Return Fan Delta Pressure {Pa}
    0.9,                     !- Return Fan Motor Efficiency
    1;                       !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:UnitarySystem,
    hvac_sys_ahu_office_002, !- Name
    always_on,               !- System Availability Schedule Name
    Load,                    !- Control Type
    office_west_zone,        !- Control Zone or Thermostat Location Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    bldg_hvac_operation_sch, !- Supply Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    600,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,           !- Cooling Coil Type
    1,                       !- Number of Speeds for Cooling
    always_on,               !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Design Supply Air Temperature {C}
    autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- DX Cooling Coil Gross Rated COP {W/W}
    Gas,                     !- Heating Coil Type
    1,                       !- Number of Speeds or Stages for Heating
    always_on,               !- Heating Coil Availability Schedule Name
    40,                      !- Heating Design Supply Air Temperature {C}
    autosize,                !- Heating Coil Gross Rated Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    0,                       !- Gas Heating Coil Parasitic Electric Load {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -12.2,                   !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    1.67,                    !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    OnDemand,                !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    None,                    !- Supplemental Heating or Reheat Coil Type
    ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
    autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
    21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
    0,                       !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    ,                        !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    LockoutWithHeating,      !- Economizer Lockout
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness
    0.65,                    !- Latent Heat Recovery Effectiveness
    Plate,                   !- Heat Recovery Heat Exchanger Type
    None,                    !- Heat Recovery Frost Control Type
    None,                    !- Dehumidification Control Type
    60,                      !- Dehumidification Relative Humidity Setpoint {percent}
    ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    1e-06,                   !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30,                      !- Humidifier Relative Humidity Setpoint {percent}
    ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
    Coincident,              !- Sizing Option
    No,                      !- Return Fan
    0.7,                     !- Return Fan Total Efficiency
    300,                     !- Return Fan Delta Pressure {Pa}
    0.9,                     !- Return Fan Motor Efficiency
    1;                       !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:UnitarySystem,
    hvac_sys_ahu_office_003, !- Name
    always_on,               !- System Availability Schedule Name
    Load,                    !- Control Type
    office_north_zone,       !- Control Zone or Thermostat Location Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    bldg_hvac_operation_sch, !- Supply Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    600,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,           !- Cooling Coil Type
    1,                       !- Number of Speeds for Cooling
    always_on,               !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Design Supply Air Temperature {C}
    autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- DX Cooling Coil Gross Rated COP {W/W}
    Gas,                     !- Heating Coil Type
    1,                       !- Number of Speeds or Stages for Heating
    always_on,               !- Heating Coil Availability Schedule Name
    40,                      !- Heating Design Supply Air Temperature {C}
    autosize,                !- Heating Coil Gross Rated Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    0,                       !- Gas Heating Coil Parasitic Electric Load {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -12.2,                   !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    1.67,                    !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    OnDemand,                !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    None,                    !- Supplemental Heating or Reheat Coil Type
    ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
    autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
    21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
    0,                       !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    ,                        !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    LockoutWithHeating,      !- Economizer Lockout
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness
    0.65,                    !- Latent Heat Recovery Effectiveness
    Plate,                   !- Heat Recovery Heat Exchanger Type
    None,                    !- Heat Recovery Frost Control Type
    None,                    !- Dehumidification Control Type
    60,                      !- Dehumidification Relative Humidity Setpoint {percent}
    ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    1e-06,                   !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30,                      !- Humidifier Relative Humidity Setpoint {percent}
    ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
    Coincident,              !- Sizing Option
    No,                      !- Return Fan
    0.7,                     !- Return Fan Total Efficiency
    300,                     !- Return Fan Delta Pressure {Pa}
    0.9,                     !- Return Fan Motor Efficiency
    1;                       !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:UnitarySystem,
    hvac_sys_ahu_office_004, !- Name
    always_on,               !- System Availability Schedule Name
    Load,                    !- Control Type
    office_east_zone,        !- Control Zone or Thermostat Location Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    bldg_hvac_operation_sch, !- Supply Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    600,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,           !- Cooling Coil Type
    1,                       !- Number of Speeds for Cooling
    always_on,               !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Design Supply Air Temperature {C}
    autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- DX Cooling Coil Gross Rated COP {W/W}
    Gas,                     !- Heating Coil Type
    1,                       !- Number of Speeds or Stages for Heating
    always_on,               !- Heating Coil Availability Schedule Name
    40,                      !- Heating Design Supply Air Temperature {C}
    autosize,                !- Heating Coil Gross Rated Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    0,                       !- Gas Heating Coil Parasitic Electric Load {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -12.2,                   !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    1.67,                    !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    OnDemand,                !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    None,                    !- Supplemental Heating or Reheat Coil Type
    ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
    autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
    21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
    0,                       !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    ,                        !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    LockoutWithHeating,      !- Economizer Lockout
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness
    0.65,                    !- Latent Heat Recovery Effectiveness
    Plate,                   !- Heat Recovery Heat Exchanger Type
    None,                    !- Heat Recovery Frost Control Type
    None,                    !- Dehumidification Control Type
    60,                      !- Dehumidification Relative Humidity Setpoint {percent}
    ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    1e-06,                   !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30,                      !- Humidifier Relative Humidity Setpoint {percent}
    ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
    Coincident,              !- Sizing Option
    No,                      !- Return Fan
    0.7,                     !- Return Fan Total Efficiency
    300,                     !- Return Fan Delta Pressure {Pa}
    0.9,                     !- Return Fan Motor Efficiency
    1;                       !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:UnitarySystem,
    hvac_sys_ahu_office_005, !- Name
    always_on,               !- System Availability Schedule Name
    Load,                    !- Control Type
    office_core_zone,        !- Control Zone or Thermostat Location Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    bldg_hvac_operation_sch, !- Supply Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    600,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,           !- Cooling Coil Type
    1,                       !- Number of Speeds for Cooling
    always_on,               !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Design Supply Air Temperature {C}
    autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- DX Cooling Coil Gross Rated COP {W/W}
    Gas,                     !- Heating Coil Type
    1,                       !- Number of Speeds or Stages for Heating
    always_on,               !- Heating Coil Availability Schedule Name
    40,                      !- Heating Design Supply Air Temperature {C}
    autosize,                !- Heating Coil Gross Rated Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    0,                       !- Gas Heating Coil Parasitic Electric Load {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -12.2,                   !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    1.67,                    !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    OnDemand,                !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    None,                    !- Supplemental Heating or Reheat Coil Type
    ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
    autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
    21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
    0,                       !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    ,                        !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    LockoutWithHeating,      !- Economizer Lockout
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness
    0.65,                    !- Latent Heat Recovery Effectiveness
    Plate,                   !- Heat Recovery Heat Exchanger Type
    None,                    !- Heat Recovery Frost Control Type
    None,                    !- Dehumidification Control Type
    60,                      !- Dehumidification Relative Humidity Setpoint {percent}
    ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    1e-06,                   !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30,                      !- Humidifier Relative Humidity Setpoint {percent}
    ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
    Coincident,              !- Sizing Option
    No,                      !- Return Fan
    0.7,                     !- Return Fan Total Efficiency
    300,                     !- Return Fan Delta Pressure {Pa}
    0.9,                     !- Return Fan Motor Efficiency
    1;                       !- Return Fan Motor in Air Stream Fraction


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    design_oa_office,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0003,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    Regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Wetbulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                !- Reporting Frequency

