!- Linux Line endings 

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

DesignSpecification:ZoneAirDistribution,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Zone,
    Block Dining: Cafeteria/fast food_east_zone Storey 0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Block Dining: Cafeteria/fast food_north_zone Storey 0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Block Dining: Cafeteria/fast food_south_zone Storey 0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Block Dining: Cafeteria/fast food_west_zone Storey 0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:System,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    50.0000000000001,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    50.0000000000001,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    50.0000000000001,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    50.0000000000001,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser Inlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser Inlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser Inlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser Inlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

ZoneHVAC:AirDistributionUnit,
    ADU Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    Block Dining: Cafeteria/fast food_east_zone Storey 0,    !- Zone Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Equipment List,    !- Zone Conditioning Equipment List Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Zone Air Node,    !- Zone Air Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Dining: Cafeteria/fast food_north_zone Storey 0,    !- Zone Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Equipment List,    !- Zone Conditioning Equipment List Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Zone Air Node,    !- Zone Air Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Dining: Cafeteria/fast food_south_zone Storey 0,    !- Zone Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Equipment List,    !- Zone Conditioning Equipment List Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Zone Air Node,    !- Zone Air Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Dining: Cafeteria/fast food_west_zone Storey 0,    !- Zone Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Equipment List,    !- Zone Conditioning Equipment List Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Zone Air Node,    !- Zone Air Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Return Node List;    !- Zone Return Air Node or NodeList Name

Fan:ConstantVolume,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.54,                     !- Fan Total Efficiency
    622.722275,               !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Air Outlet Node Name

Fan:ConstantVolume,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.54,                     !- Fan Total Efficiency
    622.722275,               !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Air Outlet Node Name

Fan:ConstantVolume,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.54,                     !- Fan Total Efficiency
    622.722275,               !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Air Outlet Node Name

Fan:ConstantVolume,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.54,                     !- Fan Total Efficiency
    622.722275,               !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Outlet Node Name
    Curve Biquadratic 3,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 4,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 4,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 5,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 6,        !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Outlet Node Name
    Curve Biquadratic 7,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 10,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 8,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 11,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 12,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Outlet Node Name
    Curve Biquadratic 15,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 22,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 16,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 23,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Outlet Node Name
    Curve Biquadratic 11,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 16,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 12,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 18,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Heating:Electric,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

Coil:Heating:Fuel,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

Coil:Heating:Fuel,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

Coil:Heating:Fuel,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

CoilSystem:Cooling:DX,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil;    !- Cooling Coil Name

Controller:OutdoorAir,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Controller,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Return Air Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Controller,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Return Air Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Controller,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Return Air Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Controller,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Return Air Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Block Dining: Cafeteria/fast food_east_zone Storey 0,    !- Zone 1 Name
    ,                         !- Design Specification Outdoor Air Object Name 1
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Block Dining: Cafeteria/fast food_north_zone Storey 0,    !- Zone 1 Name
    ,                         !- Design Specification Outdoor Air Object Name 1
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Block Dining: Cafeteria/fast food_south_zone Storey 0,    !- Zone 1 Name
    ,                         !- Design Specification Outdoor Air Object Name 1
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Block Dining: Cafeteria/fast food_west_zone Storey 0,    !- Zone 1 Name
    ,                         !- Design Specification Outdoor Air Object Name 1
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

AirLoopHVAC:ControllerList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Controller;    !- Controller 1 Name

AirLoopHVAC,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Supply Side Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Demand Side Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Supply Side Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Demand Side Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Supply Side Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Demand Side Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Supply Side Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Demand Side Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Controller List,    !- Controller List Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Equipment List,    !- Outdoor Air Equipment List Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Controller List,    !- Controller List Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Equipment List,    !- Outdoor Air Equipment List Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Controller List,    !- Controller List Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Equipment List,    !- Outdoor Air Equipment List Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Controller List,    !- Controller List Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Equipment List,    !- Outdoor Air Equipment List Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Availability Manager List;    !- Availability Manager List Name

OutdoorAir:Mixer,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Stream Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Stream Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Stream Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Stream Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Inlet Node;    !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser Inlet Air Node;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser Inlet Air Node;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser Inlet Air Node;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser Inlet Air Node;    !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Inlet Node Supply Path,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Inlet Node Supply Path,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Inlet Node Supply Path,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Inlet Node Supply Path,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Return Path,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Return Path,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Return Path,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Return Path,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;    !- Component 1 Name

Branch,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System,    !- Component 1 Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Component 1 Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Component 2 Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 2 Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Component 3 Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 3 Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Component 4 Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 4 Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Fan,    !- Component 5 Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 5 Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Component 5 Outlet Node Name

Branch,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System,    !- Component 1 Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Component 1 Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Component 2 Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 2 Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Component 3 Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 3 Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Component 4 Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 4 Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Fan,    !- Component 5 Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 5 Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Component 5 Outlet Node Name

Branch,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System,    !- Component 1 Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Component 1 Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Component 2 Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 2 Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Component 3 Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 3 Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Component 4 Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 4 Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Fan,    !- Component 5 Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 5 Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Component 5 Outlet Node Name

Branch,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System,    !- Component 1 Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Component 1 Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Component 2 Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 2 Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Component 3 Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 3 Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Component 4 Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 4 Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Fan,    !- Component 5 Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 5 Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Component 5 Outlet Node Name

BranchList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Branches,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Main Branch;    !- Branch 1 Name

BranchList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Branches,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Main Branch;    !- Branch 1 Name

BranchList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Branches,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Main Branch;    !- Branch 1 Name

BranchList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Branches,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Main Branch;    !- Branch 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Inlet Node List,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser Outlet Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Return Node List,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Return Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Inlet Node List,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser Outlet Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Return Node List,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Return Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Inlet Node List,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser Outlet Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Return Node List,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Return Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Inlet Node List,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser Outlet Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Return Node List,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Return Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Inlet Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Inlet Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Inlet Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Inlet Node;    !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Outdoor Air Node;    !- Node or NodeList Name 1

AvailabilityManager:Scheduled,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Always On Discrete,       !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Always On Discrete,       !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Always On Discrete,       !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Always On Discrete,       !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Availability Manager;    !- Availability Manager 1 Name

SetpointManager:SingleZone:Reheat,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Setpoint Manager SZ Reheat,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature
    50.0000000000001,         !- Maximum Supply Air Temperature
    Block Dining: Cafeteria/fast food_east_zone Storey 0,    !- Control Zone Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Zone Air Node,    !- Zone Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Zone Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Setpoint Manager SZ Reheat,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature
    50.0000000000001,         !- Maximum Supply Air Temperature
    Block Dining: Cafeteria/fast food_north_zone Storey 0,    !- Control Zone Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Zone Air Node,    !- Zone Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Zone Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Setpoint Manager SZ Reheat,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature
    50.0000000000001,         !- Maximum Supply Air Temperature
    Block Dining: Cafeteria/fast food_south_zone Storey 0,    !- Control Zone Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Zone Air Node,    !- Zone Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Zone Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Setpoint Manager SZ Reheat,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature
    50.0000000000001,         !- Maximum Supply Air Temperature
    Block Dining: Cafeteria/fast food_west_zone Storey 0,    !- Control Zone Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Zone Air Node,    !- Zone Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Zone Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

Curve:Quadratic,
    Curve Quadratic 4,        !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,        !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,        !- Name
    0.90949556,               !- Coefficient1 Constant
    0.09864773,               !- Coefficient2 x
    -0.00819488,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 10,       !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 11,       !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 12,       !- Name
    0.90949556,               !- Coefficient1 Constant
    0.09864773,               !- Coefficient2 x
    -0.00819488,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 22,       !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 23,       !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 24,       !- Name
    0.90949556,               !- Coefficient1 Constant
    0.09864773,               !- Coefficient2 x
    -0.00819488,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 16,       !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 17,       !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 18,       !- Name
    0.90949556,               !- Coefficient1 Constant
    0.09864773,               !- Coefficient2 x
    -0.00819488,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 13,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 14,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 15,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 19,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 20,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 21,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    0.9712123,                !- Coefficient1 Constant
    -0.015275502,             !- Coefficient2 x
    0.0014434524,             !- Coefficient3 x2
    -0.00039321,              !- Coefficient4 y
    -6.8364e-06,              !- Coefficient5 y2
    -0.0002905956,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    0.28687133,               !- Coefficient1 Constant
    0.023902164,              !- Coefficient2 x
    -0.000810648,             !- Coefficient3 x2
    0.013458546,              !- Coefficient4 y
    0.0003389364,             !- Coefficient5 y2
    -0.0004870044,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,      !- Name
    0.9712123,                !- Coefficient1 Constant
    -0.015275502,             !- Coefficient2 x
    0.0014434524,             !- Coefficient3 x2
    -0.00039321,              !- Coefficient4 y
    -6.8364e-06,              !- Coefficient5 y2
    -0.0002905956,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,      !- Name
    0.28687133,               !- Coefficient1 Constant
    0.023902164,              !- Coefficient2 x
    -0.000810648,             !- Coefficient3 x2
    0.013458546,              !- Coefficient4 y
    0.0003389364,             !- Coefficient5 y2
    -0.0004870044,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,     !- Name
    0.9712123,                !- Coefficient1 Constant
    -0.015275502,             !- Coefficient2 x
    0.0014434524,             !- Coefficient3 x2
    -0.00039321,              !- Coefficient4 y
    -6.8364e-06,              !- Coefficient5 y2
    -0.0002905956,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,     !- Name
    0.28687133,               !- Coefficient1 Constant
    0.023902164,              !- Coefficient2 x
    -0.000810648,             !- Coefficient3 x2
    0.013458546,              !- Coefficient4 y
    0.0003389364,             !- Coefficient5 y2
    -0.0004870044,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,     !- Name
    0.9712123,                !- Coefficient1 Constant
    -0.015275502,             !- Coefficient2 x
    0.0014434524,             !- Coefficient3 x2
    -0.00039321,              !- Coefficient4 y
    -6.8364e-06,              !- Coefficient5 y2
    -0.0002905956,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,     !- Name
    0.28687133,               !- Coefficient1 Constant
    0.023902164,              !- Coefficient2 x
    -0.000810648,             !- Coefficient3 x2
    0.013458546,              !- Coefficient4 y
    0.0003389364,             !- Coefficient5 y2
    -0.0004870044,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 13,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 14,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y