!- Linux Line endings 

Version,
    9.0;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    test_building,            !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    6;                        !- Number of Timesteps per Hour

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -20,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -20,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    2.3,                      !- Wind Speed
    180,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.1,                     !- Maximum DryBulb Temperature
    15.2,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    4,                        !- Wind Speed
    120,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    ,                         !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

SITE:GROUNDTEMPERATURE:FCFACTORMETHOD,
    20.9,                     !- January Ground Temperature
    15.4,                     !- February Ground Temperature
    11.9,                     !- March Ground Temperature
    14.8,                     !- April Ground Temperature
    12.7,                     !- May Ground Temperature
    15.4,                     !- June Ground Temperature
    23.3,                     !- July Ground Temperature
    26.3,                     !- August Ground Temperature
    31.2,                     !- September Ground Temperature
    30.4,                     !- October Ground Temperature
    29.8,                     !- November Ground Temperature
    27.8;                     !- December Ground Temperature

ScheduleTypeLimits,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    bldg_occ_sch,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 12:00,             !- Field 9
    0,                        !- Field 10
    Until: 13:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 21:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Saturday,            !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: Sunday,              !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    For: Holidays,            !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: AllOtherDays,        !- Field 28
    Until: 24:00,             !- Field 29
    0;                        !- Field 30

SCHEDULE:COMPACT,
    bldg_electric_equipment_sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 12:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.28,                     !- Field 12
    Until: 21:00,             !- Field 13
    0.955,                    !- Field 14
    Until: 22:00,             !- Field 15
    0.28,                     !- Field 16
    Until: 24:00,             !- Field 17
    0.1,                      !- Field 18
    For: Saturday,            !- Field 19
    Until: 24:00,             !- Field 20
    0.1,                      !- Field 21
    For: Sunday,              !- Field 22
    Until: 24:00,             !- Field 23
    0.1,                      !- Field 24
    For: Holidays,            !- Field 25
    Until: 24:00,             !- Field 26
    0.1,                      !- Field 27
    For: AllOtherDays,        !- Field 28
    Until: 24:00,             !- Field 29
    0.1;                      !- Field 30

SCHEDULE:COMPACT,
    bldg_light_sch,           !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 12:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 21:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.05,                     !- Field 18
    For: Saturday,            !- Field 19
    Until: 24:00,             !- Field 20
    0.05,                     !- Field 21
    For: Sunday,              !- Field 22
    Until: 24:00,             !- Field 23
    0.05,                     !- Field 24
    For: Holidays,            !- Field 25
    Until: 24:00,             !- Field 26
    0.05,                     !- Field 27
    For: AllOtherDays,        !- Field 28
    Until: 24:00,             !- Field 29
    0.05;                     !- Field 30

SCHEDULE:COMPACT,
    bldg_hvac_operation_sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 12:00,             !- Field 9
    0,                        !- Field 10
    Until: 21:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    0,                        !- Field 17
    For: Sunday,              !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Holidays,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: AllOtherDays,        !- Field 24
    Until: 24:00,             !- Field 25
    0;                        !- Field 26

SCHEDULE:COMPACT,
    bldg_clg_setp_sch,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    15.6,                     !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    15.6,                     !- Field 7
    For: Weekdays,            !- Field 8
    Until: 12:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 21:00,             !- Field 11
    21,                       !- Field 12
    Until: 24:00,             !- Field 13
    15.6,                     !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    15.6,                     !- Field 17
    For: Sunday,              !- Field 18
    Until: 24:00,             !- Field 19
    15.6,                     !- Field 20
    For: Holidays,            !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For: AllOtherDays,        !- Field 24
    Until: 24:00,             !- Field 25
    15.6;                     !- Field 26

SCHEDULE:COMPACT,
    bldg_htg_setp_sch,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    26.7,                     !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    26.7,                     !- Field 7
    For: Weekdays,            !- Field 8
    Until: 12:00,             !- Field 9
    26.7,                     !- Field 10
    Until: 21:00,             !- Field 11
    24,                       !- Field 12
    Until: 24:00,             !- Field 13
    26.7,                     !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    26.7,                     !- Field 17
    For: Sunday,              !- Field 18
    Until: 24:00,             !- Field 19
    26.7,                     !- Field 20
    For: Holidays,            !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: AllOtherDays,        !- Field 24
    Until: 24:00,             !- Field 25
    26.7;                     !- Field 26

SCHEDULE:COMPACT,
    bldg_infiltration_sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0.25,                     !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.25,                     !- Field 7
    For: Weekdays,            !- Field 8
    Until: 12:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 21:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    0.25,                     !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    0.25,                     !- Field 17
    For: Sunday,              !- Field 18
    Until: 24:00,             !- Field 19
    0.25,                     !- Field 20
    For: Holidays,            !- Field 21
    Until: 24:00,             !- Field 22
    0.25,                     !- Field 23
    For: AllOtherDays,        !- Field 24
    Until: 24:00,             !- Field 25
    0.25;                     !- Field 26

SCHEDULE:COMPACT,
    activity_sch,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    120,                      !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    120,                      !- Field 7
    For: Weekdays,            !- Field 8
    Until: 24:00,             !- Field 9
    120,                      !- Field 10
    For: Saturday,            !- Field 11
    Until: 24:00,             !- Field 12
    120,                      !- Field 13
    For: Sunday,              !- Field 14
    Until: 24:00,             !- Field 15
    120,                      !- Field 16
    For: Holidays,            !- Field 17
    Until: 24:00,             !- Field 18
    120,                      !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    120;                      !- Field 22

SCHEDULE:COMPACT,
    always_on,                !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Saturday,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: Sunday,              !- Field 14
    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    For: Holidays,            !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    1;                        !- Field 22

MATERIAL,
    g01_13mm_gypsum_board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    100mm_normalweight_concrete_floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    f07_25mm_stucco,          !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.72,                     !- Conductivity
    1856,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    g01_16mm_gypsum_board,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    f12_asphalt_shingles,     !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    g02_16mm_plywood,         !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    cp02_carpet_pad,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

MATERIAL:NOMASS,
    roof_ins_layer_R_0.4789,    !- Name
    VeryRough,                !- Roughness
    0.4789,                   !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    glazing_u_18.6547_shgc_0.3189,    !- Name
    18.654713762249568,       !- UFactor
    0.31885576882307076;      !- Solar Heat Gain Coefficient

CONSTRUCTION,
    int_wall_default,         !- Name
    g01_13mm_gypsum_board,    !- Outside Layer
    g01_13mm_gypsum_board;    !- Layer 2

CONSTRUCTION,
    int_floor_default,        !- Name
    100mm_normalweight_concrete_floor,    !- Outside Layer
    cp02_carpet_pad;          !- Layer 2

CONSTRUCTION,
    int_ceiling_default,      !- Name
    cp02_carpet_pad,          !- Outside Layer
    100mm_normalweight_concrete_floor;    !- Layer 2

CONSTRUCTION,
    ext_wall_wood_framed,     !- Name
    f07_25mm_stucco,          !- Outside Layer
    g01_16mm_gypsum_board,    !- Layer 2
    g01_16mm_gypsum_board;    !- Layer 3

CONSTRUCTION,
    roof_attic_and_other,     !- Name
    f12_asphalt_shingles,     !- Outside Layer
    g02_16mm_plywood,         !- Layer 2
    roof_ins_layer_R_0.4789,    !- Layer 3
    g01_16mm_gypsum_board;    !- Layer 4

CONSTRUCTION,
    window_u_18.6547_shgc_0.3189,    !- Name
    glazing_u_18.6547_shgc_0.3189;    !- Outside Layer

CONSTRUCTION:FFACTORGROUNDFLOOR,
    Dining: Cafeteria/fast food_south_zone_perimeter_bottom_floor_ffactor,    !- Name
    1.3,                      !- FFactor
    71.1465133801917,         !- Area
    18.875956638221016;       !- PerimeterExposed

CONSTRUCTION:FFACTORGROUNDFLOOR,
    Dining: Cafeteria/fast food_west_zone_perimeter_bottom_floor_ffactor,    !- Name
    1.3,                      !- FFactor
    47.304862619808304,       !- Area
    12.550503083923546;       !- PerimeterExposed

CONSTRUCTION:FFACTORGROUNDFLOOR,
    Dining: Cafeteria/fast food_north_zone_perimeter_bottom_floor_ffactor,    !- Name
    1.3,                      !- FFactor
    71.1465133801917,         !- Area
    18.875956638221016;       !- PerimeterExposed

CONSTRUCTION:FFACTORGROUNDFLOOR,
    Dining: Cafeteria/fast food_east_zone_perimeter_bottom_floor_ffactor,    !- Name
    1.3,                      !- FFactor
    47.304862619808304,       !- Area
    12.550503083923546;       !- PerimeterExposed

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    Block Dining: Cafeteria/fast food_south_zone Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Dining: Cafeteria/fast food_west_zone Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Dining: Cafeteria/fast food_north_zone Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Dining: Cafeteria/fast food_east_zone Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONELIST,
    zone_list_Dining: Cafeteria/fast food,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0,    !- Zone 1 Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0,    !- Zone 2 Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0,    !- Zone 3 Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0;    !- Zone 4 Name

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.965831207760488,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    23.965831207760488,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.965831207760488,       !- Vertex 3 Xcoordinate
    3.7691606705712895,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.965831207760488,       !- Vertex 4 Xcoordinate
    3.7691606705712895,       !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.965831207760488,       !- Vertex 1 Xcoordinate
    3.7691606705712895,       !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    23.965831207760488,       !- Vertex 2 Xcoordinate
    3.7691606705712895,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.08987456953947,         !- Vertex 3 Xcoordinate
    3.7691606705712895,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.08987456953947,         !- Vertex 4 Xcoordinate
    3.7691606705712895,       !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.08987456953947,         !- Vertex 1 Xcoordinate
    3.7691606705712895,       !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    5.08987456953947,         !- Vertex 2 Xcoordinate
    3.7691606705712895,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.08987456953947,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.08987456953947,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    ext_wall_wood_framed,     !- Construction Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.08987456953947,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    5.08987456953947,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.965831207760488,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.965831207760488,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Dining: Cafeteria/fast food_south_zone_perimeter_bottom_floor_ffactor,    !- Construction Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.965831207760488,       !- Vertex 1 Xcoordinate
    3.7691606705712895,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    23.965831207760488,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.08987456953947,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.08987456953947,         !- Vertex 4 Xcoordinate
    3.7691606705712895,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    roof_attic_and_other,     !- Construction Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.965831207760488,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    23.965831207760488,       !- Vertex 2 Xcoordinate
    3.7691606705712895,       !- Vertex 2 Ycoordinate
    3.6576000000000004,       !- Vertex 2 Zcoordinate
    5.08987456953947,         !- Vertex 3 Xcoordinate
    3.7691606705712895,       !- Vertex 3 Ycoordinate
    3.6576000000000004,       !- Vertex 3 Zcoordinate
    5.08987456953947,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.769160670571289,        !- Vertex 1 Xcoordinate
    4.773601891824597,        !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    3.769160670571289,        !- Vertex 2 Xcoordinate
    4.773601891824597,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.769160670571289,        !- Vertex 3 Xcoordinate
    17.324104975748142,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.769160670571289,        !- Vertex 4 Xcoordinate
    17.324104975748142,       !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.769160670571289,        !- Vertex 1 Xcoordinate
    17.324104975748142,       !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    3.769160670571289,        !- Vertex 2 Xcoordinate
    17.324104975748142,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17.324104975748142,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17.324104975748142,       !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    ext_wall_wood_framed,     !- Construction Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.324104975748142,       !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.324104975748142,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.773601891824597,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.773601891824597,        !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.773601891824597,        !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.773601891824597,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.769160670571289,        !- Vertex 3 Xcoordinate
    4.773601891824597,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.769160670571289,        !- Vertex 4 Xcoordinate
    4.773601891824597,        !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Dining: Cafeteria/fast food_west_zone_perimeter_bottom_floor_ffactor,    !- Construction Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.769160670571289,        !- Vertex 1 Xcoordinate
    17.324104975748142,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.769160670571289,        !- Vertex 2 Xcoordinate
    4.773601891824597,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.773601891824597,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17.324104975748142,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    roof_attic_and_other,     !- Construction Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.769160670571289,        !- Vertex 1 Xcoordinate
    4.773601891824597,        !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    3.769160670571289,        !- Vertex 2 Xcoordinate
    17.324104975748142,       !- Vertex 2 Ycoordinate
    3.6576000000000004,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17.324104975748142,       !- Vertex 3 Ycoordinate
    3.6576000000000004,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.773601891824597,        !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.965831207760488,       !- Vertex 1 Xcoordinate
    18.32854619700145,        !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    23.965831207760488,       !- Vertex 2 Xcoordinate
    18.32854619700145,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.965831207760488,       !- Vertex 3 Xcoordinate
    22.09770686757274,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.965831207760488,       !- Vertex 4 Xcoordinate
    22.09770686757274,        !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    ext_wall_wood_framed,     !- Construction Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.965831207760488,       !- Vertex 1 Xcoordinate
    22.09770686757274,        !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    23.965831207760488,       !- Vertex 2 Xcoordinate
    22.09770686757274,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.08987456953947,         !- Vertex 3 Xcoordinate
    22.09770686757274,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.08987456953947,         !- Vertex 4 Xcoordinate
    22.09770686757274,        !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.08987456953947,         !- Vertex 1 Xcoordinate
    22.09770686757274,        !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    5.08987456953947,         !- Vertex 2 Xcoordinate
    22.09770686757274,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.08987456953947,         !- Vertex 3 Xcoordinate
    18.32854619700145,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.08987456953947,         !- Vertex 4 Xcoordinate
    18.32854619700145,        !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.08987456953947,         !- Vertex 1 Xcoordinate
    18.32854619700145,        !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    5.08987456953947,         !- Vertex 2 Xcoordinate
    18.32854619700145,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.965831207760488,       !- Vertex 3 Xcoordinate
    18.32854619700145,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.965831207760488,       !- Vertex 4 Xcoordinate
    18.32854619700145,        !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Dining: Cafeteria/fast food_north_zone_perimeter_bottom_floor_ffactor,    !- Construction Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.965831207760488,       !- Vertex 1 Xcoordinate
    22.09770686757274,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    23.965831207760488,       !- Vertex 2 Xcoordinate
    18.32854619700145,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.08987456953947,         !- Vertex 3 Xcoordinate
    18.32854619700145,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.08987456953947,         !- Vertex 4 Xcoordinate
    22.09770686757274,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    roof_attic_and_other,     !- Construction Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.965831207760488,       !- Vertex 1 Xcoordinate
    18.32854619700145,        !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    23.965831207760488,       !- Vertex 2 Xcoordinate
    22.09770686757274,        !- Vertex 2 Ycoordinate
    3.6576000000000004,       !- Vertex 2 Zcoordinate
    5.08987456953947,         !- Vertex 3 Xcoordinate
    22.09770686757274,        !- Vertex 3 Ycoordinate
    3.6576000000000004,       !- Vertex 3 Zcoordinate
    5.08987456953947,         !- Vertex 4 Xcoordinate
    18.32854619700145,        !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    ext_wall_wood_framed,     !- Construction Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.055705777299956,       !- Vertex 1 Xcoordinate
    4.773601891824597,        !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    29.055705777299956,       !- Vertex 2 Xcoordinate
    4.773601891824597,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    29.055705777299956,       !- Vertex 3 Xcoordinate
    17.324104975748142,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    29.055705777299956,       !- Vertex 4 Xcoordinate
    17.324104975748142,       !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.055705777299956,       !- Vertex 1 Xcoordinate
    17.324104975748142,       !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    29.055705777299956,       !- Vertex 2 Xcoordinate
    17.324104975748142,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.286545106728667,       !- Vertex 3 Xcoordinate
    17.324104975748142,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.286545106728667,       !- Vertex 4 Xcoordinate
    17.324104975748142,       !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.286545106728667,       !- Vertex 1 Xcoordinate
    17.324104975748142,       !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    25.286545106728667,       !- Vertex 2 Xcoordinate
    17.324104975748142,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.286545106728667,       !- Vertex 3 Xcoordinate
    4.773601891824597,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.286545106728667,       !- Vertex 4 Xcoordinate
    4.773601891824597,        !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.286545106728667,       !- Vertex 1 Xcoordinate
    4.773601891824597,        !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    25.286545106728667,       !- Vertex 2 Xcoordinate
    4.773601891824597,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    29.055705777299956,       !- Vertex 3 Xcoordinate
    4.773601891824597,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    29.055705777299956,       !- Vertex 4 Xcoordinate
    4.773601891824597,        !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Dining: Cafeteria/fast food_east_zone_perimeter_bottom_floor_ffactor,    !- Construction Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.055705777299956,       !- Vertex 1 Xcoordinate
    17.324104975748142,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    29.055705777299956,       !- Vertex 2 Xcoordinate
    4.773601891824597,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.286545106728667,       !- Vertex 3 Xcoordinate
    4.773601891824597,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.286545106728667,       !- Vertex 4 Xcoordinate
    17.324104975748142,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    roof_attic_and_other,     !- Construction Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.055705777299956,       !- Vertex 1 Xcoordinate
    4.773601891824597,        !- Vertex 1 Ycoordinate
    3.6576000000000004,       !- Vertex 1 Zcoordinate
    29.055705777299956,       !- Vertex 2 Xcoordinate
    17.324104975748142,       !- Vertex 2 Ycoordinate
    3.6576000000000004,       !- Vertex 2 Zcoordinate
    25.286545106728667,       !- Vertex 3 Xcoordinate
    17.324104975748142,       !- Vertex 3 Ycoordinate
    3.6576000000000004,       !- Vertex 3 Zcoordinate
    25.286545106728667,       !- Vertex 4 Xcoordinate
    4.773601891824597,        !- Vertex 4 Ycoordinate
    3.6576000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    window_u_18.6547_shgc_0.3189,    !- Construction Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    5.099312547858581,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.523744,                 !- Vertex 1 Zcoordinate
    5.099312547858581,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1338560000000002,       !- Vertex 2 Zcoordinate
    23.956393229441375,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1338560000000002,       !- Vertex 3 Zcoordinate
    23.956393229441375,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.523744;                 !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    window_u_18.6547_shgc_0.3189,    !- Construction Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.31782972420618,        !- Vertex 1 Ycoordinate
    2.523744,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.31782972420618,        !- Vertex 2 Ycoordinate
    1.1338560000000002,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.779877143366559,        !- Vertex 3 Ycoordinate
    1.1338560000000002,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.779877143366559,        !- Vertex 4 Ycoordinate
    2.523744;                 !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    window_u_18.6547_shgc_0.3189,    !- Construction Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    23.956393229441375,       !- Vertex 1 Xcoordinate
    22.09770686757274,        !- Vertex 1 Ycoordinate
    2.523744,                 !- Vertex 1 Zcoordinate
    23.956393229441375,       !- Vertex 2 Xcoordinate
    22.09770686757274,        !- Vertex 2 Ycoordinate
    1.1338560000000002,       !- Vertex 2 Zcoordinate
    5.099312547858581,        !- Vertex 3 Xcoordinate
    22.09770686757274,        !- Vertex 3 Ycoordinate
    1.1338560000000002,       !- Vertex 3 Zcoordinate
    5.099312547858581,        !- Vertex 4 Xcoordinate
    22.09770686757274,        !- Vertex 4 Ycoordinate
    2.523744;                 !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    window_u_18.6547_shgc_0.3189,    !- Construction Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    29.055705777299956,       !- Vertex 1 Xcoordinate
    4.779877143366559,        !- Vertex 1 Ycoordinate
    2.523744,                 !- Vertex 1 Zcoordinate
    29.055705777299956,       !- Vertex 2 Xcoordinate
    4.779877143366559,        !- Vertex 2 Ycoordinate
    1.1338560000000002,       !- Vertex 2 Zcoordinate
    29.055705777299956,       !- Vertex 3 Xcoordinate
    17.31782972420618,        !- Vertex 3 Ycoordinate
    1.1338560000000002,       !- Vertex 3 Zcoordinate
    29.055705777299956,       !- Vertex 4 Xcoordinate
    17.31782972420618,        !- Vertex 4 Ycoordinate
    2.523744;                 !- Vertex 4 Zcoordinate

PEOPLE,
    Dining: Cafeteria/fast food_ppl,    !- Name
    zone_list_Dining: Cafeteria/fast food,    !- Zone or ZoneList Name
    bldg_occ_sch,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.042211413398861655,     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

LIGHTS,
    Dining: Cafeteria/fast food_lgt,    !- Name
    zone_list_Dining: Cafeteria/fast food,    !- Zone or ZoneList Name
    bldg_light_sch,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.577427854113939,       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    Dining: Cafeteria/fast food_eqp,    !- Name
    zone_list_Dining: Cafeteria/fast food,    !- Zone or ZoneList Name
    bldg_electric_equipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.278243782994195,       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
    Dining: Cafeteria/fast food_inf,    !- Name
    zone_list_Dining: Cafeteria/fast food,    !- Zone or ZoneList Name
    bldg_infiltration_sch,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.002413281245188999,     !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Sizing:System,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    50.0000000000001,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    50.0000000000001,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    50.0000000000001,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    50.0000000000001,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    Hot Water Loop,           !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.2222222222223,         !- Design Loop Exit Temperature
    11.1111111111111,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser Inlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser Inlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser Inlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser Inlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

ZoneHVAC:AirDistributionUnit,
    ADU Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    Block Dining: Cafeteria/fast food_east_zone Storey 0,    !- Zone Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Equipment List,    !- Zone Conditioning Equipment List Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Zone Air Node,    !- Zone Air Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Dining: Cafeteria/fast food_north_zone Storey 0,    !- Zone Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Equipment List,    !- Zone Conditioning Equipment List Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Zone Air Node,    !- Zone Air Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Dining: Cafeteria/fast food_south_zone Storey 0,    !- Zone Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Equipment List,    !- Zone Conditioning Equipment List Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Zone Air Node,    !- Zone Air Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Dining: Cafeteria/fast food_west_zone Storey 0,    !- Zone Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Equipment List,    !- Zone Conditioning Equipment List Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Zone Air Node,    !- Zone Air Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Return Node List;    !- Zone Return Air Node or NodeList Name

Fan:ConstantVolume,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.54,                     !- Fan Total Efficiency
    622.722275,               !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Air Outlet Node Name

Fan:ConstantVolume,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.54,                     !- Fan Total Efficiency
    622.722275,               !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Air Outlet Node Name

Fan:ConstantVolume,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.54,                     !- Fan Total Efficiency
    622.722275,               !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Air Outlet Node Name

Fan:ConstantVolume,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.54,                     !- Fan Total Efficiency
    622.722275,               !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Outlet Node Name
    Curve Biquadratic 3,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 4,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 4,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 5,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 6,        !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Outlet Node Name
    Curve Biquadratic 7,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 10,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 8,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 11,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 12,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Outlet Node Name
    Curve Biquadratic 15,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 22,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 16,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 23,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Outlet Node Name
    Curve Biquadratic 11,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 16,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 12,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 18,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Heating:Electric,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

Coil:Heating:Fuel,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

Coil:Heating:Fuel,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

Coil:Heating:Fuel,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Air Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

CoilSystem:Cooling:DX,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil;    !- Cooling Coil Name

Controller:OutdoorAir,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Controller,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Return Air Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Controller,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Return Air Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Controller,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Return Air Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Controller,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Return Air Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ;                         !- Zone Maximum Outdoor Air Fraction

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ;                         !- Zone Maximum Outdoor Air Fraction

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ;                         !- Zone Maximum Outdoor Air Fraction

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ;                         !- Zone Maximum Outdoor Air Fraction

AirLoopHVAC:ControllerList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Controller;    !- Controller 1 Name

AirLoopHVAC,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Supply Side Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Demand Side Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Supply Side Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Demand Side Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Supply Side Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Demand Side Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Supply Side Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Demand Side Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Controller List,    !- Controller List Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Equipment List,    !- Outdoor Air Equipment List Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Controller List,    !- Controller List Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Equipment List,    !- Outdoor Air Equipment List Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Controller List,    !- Controller List Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Equipment List,    !- Outdoor Air Equipment List Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Controller List,    !- Controller List Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Equipment List,    !- Outdoor Air Equipment List Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Availability Manager List;    !- Availability Manager List Name

OutdoorAir:Mixer,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Stream Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Stream Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Stream Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Outdoor Air Mixer,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Relief Air Node,    !- Relief Air Stream Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Inlet Node;    !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser Inlet Air Node;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser Inlet Air Node;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser Inlet Air Node;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser Inlet Air Node;    !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Inlet Node Supply Path,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Inlet Node Supply Path,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Inlet Node Supply Path,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Inlet Node Supply Path,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Return Path,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Return Path,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Return Path,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Return Path,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;    !- Component 1 Name

Branch,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System,    !- Component 1 Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Component 1 Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Component 2 Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 2 Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Component 3 Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 3 Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Component 4 Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 4 Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Fan,    !- Component 5 Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 5 Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Component 5 Outlet Node Name

Branch,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System,    !- Component 1 Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Component 1 Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Component 2 Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 2 Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Component 3 Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 3 Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Component 4 Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 4 Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Fan,    !- Component 5 Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 5 Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Component 5 Outlet Node Name

Branch,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System,    !- Component 1 Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Component 1 Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Component 2 Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 2 Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Component 3 Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 3 Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Component 4 Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 4 Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Fan,    !- Component 5 Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 5 Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Component 5 Outlet Node Name

Branch,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System,    !- Component 1 Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Inlet Node,    !- Component 1 Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil CoilSystem,    !- Component 2 Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node,    !- Component 2 Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil,    !- Component 3 Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node,    !- Component 3 Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil,    !- Component 4 Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node,    !- Component 4 Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Fan,    !- Component 5 Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Component 5 Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Component 5 Outlet Node Name

Branch,
    Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Hot Water Loop Pump,      !- Component 1 Name
    Hot Water Loop Supply Inlet Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Pump Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Boiler:HotWater,          !- Component 1 Object Type
    Boiler,                   !- Component 1 Name
    Boiler Inlet Water Node,    !- Component 1 Inlet Node Name
    Boiler Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Supply Equipment Bypass,    !- Component 1 Name
    Hot Water Loop Supply Equipment Bypass Inlet Water Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Supply Equipment Bypass Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Supply Outlet,    !- Component 1 Name
    Hot Water Loop Supply Outlet Inlet Water Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Demand Inlet,    !- Component 1 Name
    Hot Water Loop Demand Inlet Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Demand Inlet Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Coil Bypass,    !- Component 1 Name
    Hot Water Loop Coil Bypass Inlet Water Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Coil Bypass Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Demand Outlet,    !- Component 1 Name
    Hot Water Loop Demand Outlet Inlet Water Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Demand Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Branches,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Main Branch;    !- Branch 1 Name

BranchList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Branches,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Main Branch;    !- Branch 1 Name

BranchList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Branches,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Main Branch;    !- Branch 1 Name

BranchList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Branches,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Main Branch;    !- Branch 1 Name

BranchList,
    Hot Water Loop Supply Branches,    !- Name
    Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Hot Water Loop Supply Branch 1,    !- Branch 2 Name
    Hot Water Loop Supply Branch 2,    !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Hot Water Loop Demand Branches,    !- Name
    Hot Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Hot Water Loop Demand Branch 1,    !- Branch 2 Name
    Hot Water Loop Demand Bypass Branch,    !- Branch 3 Name
    Hot Water Loop Demand Outlet Branch;    !- Branch 4 Name

Connector:Splitter,
    Hot Water Loop Supply Splitter,    !- Name
    Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Hot Water Loop Demand Splitter,    !- Name
    Hot Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Hot Water Loop Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop Supply Mixer,    !- Name
    Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop Demand Mixer,    !- Name
    Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Hot Water Loop Demand Bypass Branch;    !- Inlet Branch 2 Name

ConnectorList,
    Hot Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Hot Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;    !- Connector 2 Name

NodeList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Inlet Node List,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser Outlet Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Return Node List,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Return Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Inlet Node List,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser Outlet Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Return Node List,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Return Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Inlet Node List,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser Outlet Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Return Node List,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Return Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Inlet Node List,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser Outlet Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Return Node List,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Return Air Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Demand Inlet Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Demand Inlet Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Demand Inlet Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Node 1 Name

NodeList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Inlet Nodes,    !- Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Demand Inlet Node;    !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Outdoor Air Node;    !- Node or NodeList Name 1

Pipe:Adiabatic,
    Hot Water Loop Supply Equipment Bypass,    !- Name
    Hot Water Loop Supply Equipment Bypass Inlet Water Node,    !- Inlet Node Name
    Hot Water Loop Supply Equipment Bypass Outlet Water Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Supply Outlet,    !- Name
    Hot Water Loop Supply Outlet Inlet Water Node,    !- Inlet Node Name
    Hot Water Loop Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Inlet,    !- Name
    Hot Water Loop Demand Inlet Node,    !- Inlet Node Name
    Hot Water Loop Demand Inlet Outlet Water Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Coil Bypass,    !- Name
    Hot Water Loop Coil Bypass Inlet Water Node,    !- Inlet Node Name
    Hot Water Loop Coil Bypass Outlet Water Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,    !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Outlet,    !- Name
    Hot Water Loop Demand Outlet Inlet Water Node,    !- Inlet Node Name
    Hot Water Loop Demand Outlet Node;    !- Outlet Node Name

Pump:VariableSpeed,
    Hot Water Loop Pump,      !- Name
    Hot Water Loop Supply Inlet Node,    !- Inlet Node Name
    Hot Water Loop Pump Outlet Water Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179344.0152,              !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump rpm Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0;                        !- Design Minimum Flow Rate Fraction

Boiler:HotWater,
    Boiler,                   !- Name
    NaturalGas,               !- Fuel Type
    Autosize,                 !- Nominal Capacity
    0.78,                     !- Nominal Thermal Efficiency
    LeavingBoiler,            !- Efficiency Curve Temperature Evaluation Variable
    ,                         !- Normalized Boiler Efficiency Curve Name
    Autosize,                 !- Design Water Flow Rate
    0,                        !- Minimum Part Load Ratio
    1.2,                      !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    Boiler Inlet Water Node,    !- Boiler Water Inlet Node Name
    Boiler Outlet Water Node,    !- Boiler Water Outlet Node Name
    95.0000000000001,         !- Water Outlet Upper Temperature Limit
    LeavingSetpointModulated,    !- Boiler Flow Mode
    0,                        !- Parasitic Electric Load
    1,                        !- Sizing Factor
    General;                  !- EndUse Subcategory

PlantLoop,
    Hot Water Loop,           !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Hot Water Loop Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Hot Water Loop Supply Inlet Node,    !- Plant Side Inlet Node Name
    Hot Water Loop Supply Outlet Node,    !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,    !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Hot Water Loop Demand Inlet Node,    !- Demand Side Inlet Node Name
    Hot Water Loop Demand Outlet Node,    !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,    !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantEquipmentList,
    Hot Water Loop Heating Equipment List,    !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    Boiler;                   !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Hot Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Always On Discrete,       !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Always On Discrete,       !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Always On Discrete,       !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Always On Discrete,       !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC OA System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC OA System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC OA System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC OA System Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    Hot Water Loop Temp - 180F,    !- Schedule Name
    Hot Water Loop Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Setpoint Manager SZ Reheat,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature
    50.0000000000001,         !- Maximum Supply Air Temperature
    Block Dining: Cafeteria/fast food_east_zone Storey 0,    !- Control Zone Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 Zone Air Node,    !- Zone Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Zone Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Setpoint Manager SZ Reheat,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature
    50.0000000000001,         !- Maximum Supply Air Temperature
    Block Dining: Cafeteria/fast food_north_zone Storey 0,    !- Control Zone Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 Zone Air Node,    !- Zone Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Zone Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Setpoint Manager SZ Reheat,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature
    50.0000000000001,         !- Maximum Supply Air Temperature
    Block Dining: Cafeteria/fast food_south_zone Storey 0,    !- Control Zone Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 Zone Air Node,    !- Zone Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Zone Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Setpoint Manager SZ Reheat,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature
    50.0000000000001,         !- Maximum Supply Air Temperature
    Block Dining: Cafeteria/fast food_west_zone Storey 0,    !- Control Zone Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 Zone Air Node,    !- Zone Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Diffuser Outlet Air Node,    !- Zone Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_east_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_north_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_south_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Gas Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Reference Setpoint Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Supply Outlet Node,    !- Fan Outlet Node Name
    Block Dining: Cafeteria/fast food_west_zone Storey 0 PSZ-AC Electric Backup Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

Curve:Quadratic,
    Curve Quadratic 4,        !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,        !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,        !- Name
    0.90949556,               !- Coefficient1 Constant
    0.09864773,               !- Coefficient2 x
    -0.00819488,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 10,       !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 11,       !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 12,       !- Name
    0.90949556,               !- Coefficient1 Constant
    0.09864773,               !- Coefficient2 x
    -0.00819488,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 22,       !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 23,       !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 24,       !- Name
    0.90949556,               !- Coefficient1 Constant
    0.09864773,               !- Coefficient2 x
    -0.00819488,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 16,       !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 17,       !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 18,       !- Name
    0.90949556,               !- Coefficient1 Constant
    0.09864773,               !- Coefficient2 x
    -0.00819488,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 13,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 14,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 15,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 19,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 20,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 21,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    0.9712123,                !- Coefficient1 Constant
    -0.015275502,             !- Coefficient2 x
    0.0014434524,             !- Coefficient3 x2
    -0.00039321,              !- Coefficient4 y
    -6.8364e-06,              !- Coefficient5 y2
    -0.0002905956,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    0.28687133,               !- Coefficient1 Constant
    0.023902164,              !- Coefficient2 x
    -0.000810648,             !- Coefficient3 x2
    0.013458546,              !- Coefficient4 y
    0.0003389364,             !- Coefficient5 y2
    -0.0004870044,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,      !- Name
    0.9712123,                !- Coefficient1 Constant
    -0.015275502,             !- Coefficient2 x
    0.0014434524,             !- Coefficient3 x2
    -0.00039321,              !- Coefficient4 y
    -6.8364e-06,              !- Coefficient5 y2
    -0.0002905956,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,      !- Name
    0.28687133,               !- Coefficient1 Constant
    0.023902164,              !- Coefficient2 x
    -0.000810648,             !- Coefficient3 x2
    0.013458546,              !- Coefficient4 y
    0.0003389364,             !- Coefficient5 y2
    -0.0004870044,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,     !- Name
    0.9712123,                !- Coefficient1 Constant
    -0.015275502,             !- Coefficient2 x
    0.0014434524,             !- Coefficient3 x2
    -0.00039321,              !- Coefficient4 y
    -6.8364e-06,              !- Coefficient5 y2
    -0.0002905956,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,     !- Name
    0.28687133,               !- Coefficient1 Constant
    0.023902164,              !- Coefficient2 x
    -0.000810648,             !- Coefficient3 x2
    0.013458546,              !- Coefficient4 y
    0.0003389364,             !- Coefficient5 y2
    -0.0004870044,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,     !- Name
    0.9712123,                !- Coefficient1 Constant
    -0.015275502,             !- Coefficient2 x
    0.0014434524,             !- Coefficient3 x2
    -0.00039321,              !- Coefficient4 y
    -6.8364e-06,              !- Coefficient5 y2
    -0.0002905956,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,     !- Name
    0.28687133,               !- Coefficient1 Constant
    0.023902164,              !- Coefficient2 x
    -0.000810648,             !- Coefficient3 x2
    0.013458546,              !- Coefficient4 y
    0.0003389364,             !- Coefficient5 y2
    -0.0004870044,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 13,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 14,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Wetbulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency